================================================================================================
完成时间：2026-09-16 15:57:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789545273320-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:433 | 50.483 | 165 | 433 | 1.015 | 0.96 | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:385 | 51.845 | 157.5 | 385 | 1.578 | 0.956 | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:176 / P3:168 | P2:513 / P3:545 | 53.163 | 171.5 | 545 | 1.464 | 0.978 | 208.4375 | 0.7052230915626982 | 295.5625 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:241 / P3:241 | 46.434 | 143 | 241 | 1 | 0.957 | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:289 | 49.774 | 157.5 | 353 | 1.026 | 0.952 | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:184 / P3:176 | P2:289 / P3:369 | 52.419 | 180 | 369 | 1.3 | 0.952 | 251.875 | 0.8092369477911646 | 311.25 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 15:55:35 | 窗口结束：2026-09-16 15:55:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 160 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 660 | 168 | 337 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 656 | 176 | 513 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 660 | 144 | 241 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 656 | 152 | 353 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 644 | 184 | 289 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 385 |
| 1 | P3 | 152 | 168 | 176 | 433 |
| 2 | P2 | 160 | 168 | 184 | 337 |
| 2 | P3 | 136 | 168 | 176 | 385 |
| 3 | P2 | 144 | 176 | 192 | 513 |
| 3 | P3 | 144 | 168 | 184 | 545 |
| 4 | P2 | 136 | 144 | 176 | 241 |
| 4 | P3 | 136 | 152 | 184 | 241 |
| 5 | P2 | 152 | 152 | 176 | 353 |
| 5 | P3 | 152 | 152 | 168 | 289 |
| 6 | P2 | 184 | 184 | 208 | 289 |
| 6 | P3 | 176 | 176 | 192 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 3 | 模式切换成功 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 15:56:21 | 2026-09-16 15:56:21 | 2026-09-16 15:56:21 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.338 | 0.969 | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.012 | 0.93 | 2595.242424242424 | 1.0879722553926674 | 2385.3939393939395 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.961 | 0.977 | 4810.294117647059 | 0.9845411093319206 | 4885.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.41 | 0.968 | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.464 | 0.936 | 1417.235294117647 | 0.5965238059867786 | 2375.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.409 | 0.964 | 1662.875 | 0.6094465823712663 | 2728.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.464 | 0.978 | 208.4375 | 0.7052230915626982 | 295.5625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 120 | 1.253 | 0.962 | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1 | 0.934 | 4923.1875 | 0.9994290499390986 | 4926 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.022 | 0.969 | 4908.058823529412 | 0.9998442180946675 | 4908.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.298 | 0.934 | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.03 | 0.958 | 4589.05 | 1.0075195398261174 | 4554.8 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.004 | 0.961 | 4660.235294117647 | 1.0064280088416881 | 4630.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.3 | 0.952 | 251.875 | 0.8092369477911646 | 311.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 1835 | 2493.5 | - | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1748 | 2132 | - | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1667.5 | 2364.5 | - | 208.4375 | 0.7052230915626982 | 295.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2394 | 2931.5 | - | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1992 | 2377 | - | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2015 | 2490 | - | 251.875 | 0.8092369477911646 | 311.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44805.5 | 41529.5 | - | 2715.4848484848485 | 1.0788836850913206 | 2516.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13303 | 21828 | - | 1565.0588235294117 | 0.6094465823712663 | 2568 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31540.5 | 15545.5 | 31289.5 | - | 0.4928742410551513 | 0.4968280093961233 | 0.9920419777746072 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41718.5 | 41725 | - | 5214.8125 | 0.9998442180946675 | 5215.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45890.5 | 45548 | - | 4589.05 | 1.0075195398261174 | 4554.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

