================================================================================================
完成时间：2026-09-16 16:08:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789545963441-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:241 / P3:321 | 50.663 | 155.5 | 321 | 0.899 | 0.964 | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:208 | P2:241 / P3:305 | 54.124 | 198.5 | 305 | 1.657 | 0.96 | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | 需复测 | P2:168 / P3:160 | P2:369 / P3:401 | 52.297 | 165.5 | 401 | 1.354 | 0.97 | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:239 / P3:239 | 46.957 | 172.5 | 239 | 1 | 0.949 | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:192 | P2:241 / P3:207 | 53.143 | 198.5 | 241 | 0.996 | 0.955 | 283.0625 | 0.8538838612368024 | 331.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:176 / P3:152 | P2:193 / P3:273 | 50.575 | 183 | 273 | 1.239 | 0.933 | 274.75 | 0.8070497521571507 | 340.4375 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 16:07:05 | 窗口结束：2026-09-16 16:07:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 152 | 241 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 772 | 192 | 241 | 208 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 168 | 369 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 168 | 239 | 168 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 772 | 192 | 241 | 192 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 176 | 193 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 241 |
| 1 | P3 | 136 | 160 | 160 | 321 |
| 2 | P2 | 168 | 192 | 200 | 241 |
| 2 | P3 | 160 | 208 | 208 | 305 |
| 3 | P2 | 168 | 168 | 176 | 369 |
| 3 | P3 | 160 | 160 | 168 | 401 |
| 4 | P2 | 160 | 168 | 184 | 239 |
| 4 | P3 | 144 | 168 | 168 | 239 |
| 5 | P2 | 192 | 192 | 192 | 241 |
| 5 | P3 | 192 | 192 | 192 | 207 |
| 6 | P2 | 168 | 176 | 184 | 193 |
| 6 | P3 | 128 | 152 | 160 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:08:11 | 2026-09-16 16:08:11 | 2026-09-16 16:08:11 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 16:08:31 | 2026-09-16 16:08:31 | 2026-09-16 16:08:31 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.272 | 0.966 | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.899 | 0.956 | 2661 | 1.0962691902240425 | 2427.323529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.745 | 0.974 | 2460.787878787879 | 0.9839692714076264 | 2500.878787878788 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.307 | 0.972 | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.657 | 0.949 | 0.6338318720990201 | 0.9065928999538958 | 0.6991361526560083 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.365 | 0.963 | 14.334271243669106 | 0.5999481828673717 | 23.89251547552054 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.354 | 0.986 | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 68 | 1.037 | 0.939 | 20 | 0.8333333333333334 | 24 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 116 | 1.225 | 0.962 | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1 | 0.915 | 4858.823529411765 | 0.9276625374827326 | 5237.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.377 | 0.97 | 4858.823529411765 | 1.0001695202576708 | 4858 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.198 | 0.961 | 283.0625 | 0.8538838612368024 | 331.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.996 | 0.936 | 5338.176470588235 | 1.003705178401575 | 5318.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.417 | 0.965 | 4694.823529411765 | 1.0055181797565953 | 4669.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.239 | 0.933 | 274.75 | 0.8070497521571507 | 340.4375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11.5 | 2118.5 | 2722.5 | - | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1767.5 | 2287 | - | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2000.5 | 2699.5 | - | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2765 | 3345.5 | - | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2264.5 | 2652 | - | 283.0625 | 0.8538838612368024 | 331.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2198 | 2723.5 | - | 274.75 | 0.8070497521571507 | 340.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 45237 | 41264.5 | - | 2661 | 1.0962691902240425 | 2427.323529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31024 | 19664 | 21690 | - | 0.6338318720990201 | 0.9065928999538958 | 0.6991361526560083 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41300 | 44520.5 | - | 4858.823529411765 | 0.9276625374827326 | 5237.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45374.5 | 45207 | - | 5338.176470588235 | 1.003705178401575 | 5318.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

