================================================================================================
完成时间：2026-09-16 16:14:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789546294061-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:257 / P3:337 | 60.49 | 210.5 | 337 | 0.953 | 0.939 | 264 | 0.7759000734753857 | 340.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:128 | P2:561 / P3:385 | 44.46 | 145 | 561 | 1.603 | 0.945 | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:152 | P2:321 / P3:273 | 48.706 | 173 | 321 | 0.931 | 0.951 | 261.3125 | 0.7314555633310007 | 357.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:497 | 53.705 | 195 | 497 | 0.989 | 0.955 | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:385 / P3:545 | 58.228 | 232 | 545 | 1.002 | 0.946 | 297.29411764705884 | 0.7823529411764706 | 380 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:192 | P2:849 / P3:801 | 56.933 | 173 | 849 | 1.215 | 0.96 | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:12:36 | 窗口结束：2026-09-16 16:12:56 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 168 | 257 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 128 | 561 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 136 | 321 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 481 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 176 | 385 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 184 | 849 | 192 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 257 |
| 1 | P3 | 160 | 160 | 168 | 337 |
| 2 | P2 | 128 | 128 | 160 | 561 |
| 2 | P3 | 112 | 128 | 136 | 385 |
| 3 | P2 | 128 | 136 | 160 | 321 |
| 3 | P3 | 120 | 152 | 168 | 273 |
| 4 | P2 | 144 | 176 | 192 | 481 |
| 4 | P3 | 152 | 168 | 192 | 497 |
| 5 | P2 | 176 | 176 | 184 | 385 |
| 5 | P3 | 192 | 192 | 192 | 545 |
| 6 | P2 | 144 | 184 | 192 | 849 |
| 6 | P3 | 144 | 192 | 192 | 801 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.289 | 0.955 | 264 | 0.7759000734753857 | 340.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.953 | 0.912 | 5296.625 | 1.018459319793294 | 5200.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.891 | 0.947 | 5296.625 | 1.0496680539040824 | 5046 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.502 | 0.94 | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.603 | 0.947 | 1508.3333333333333 | 0.6005042908962223 | 2511.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.39 | 0.95 | 1597.0588235294117 | 0.6005042908962223 | 2659.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.367 | 0.938 | 261.3125 | 0.7314555633310007 | 357.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.931 | 0.947 | 5294.705882352941 | 1.081746947408903 | 4894.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.004 | 0.972 | 4844.470588235294 | 0.9897605999423132 | 4894.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.258 | 0.961 | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.989 | 0.921 | 5032.64705882353 | 1.0109657674264714 | 4978.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.846 | 0.982 | 2522.090909090909 | 1.0081154083746169 | 2501.787878787879 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.271 | 0.963 | 297.29411764705884 | 0.7823529411764706 | 380 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.002 | 0.936 | 5334.64705882353 | 0.9977556027416853 | 5346.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.717 | 0.935 | 4781.941176470588 | 1.0032952385653988 | 4766.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 1.231 | 0.96 | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.258 | 0.946 | 854.2647058823529 | 0.7164528860384806 | 1192.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.189 | 0.975 | 880.1515151515151 | 0.7164528860384806 | 1228.4848484848485 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2112 | 2722 | - | 264 | 0.7759000734753857 | 340.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1720 | 2542.5 | - | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2090.5 | 2858 | - | 261.3125 | 0.7314555633310007 | 357.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2952.5 | 3701 | - | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2527 | 3230 | - | 297.29411764705884 | 0.7823529411764706 | 380 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2719.5 | 3380 | - | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42373 | 41605 | - | 5296.625 | 1.018459319793294 | 5200.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13575 | 22606 | - | 1508.3333333333333 | 0.6005042908962223 | 2511.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45005 | 41604 | - | 5294.705882352941 | 1.081746947408903 | 4894.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42777.5 | 42313.5 | - | 5032.64705882353 | 1.0109657674264714 | 4978.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45344.5 | 45446.5 | - | 5334.64705882353 | 0.9977556027416853 | 5346.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 14522.5 | 20270 | - | 854.2647058823529 | 0.7164528860384806 | 1192.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 16:25:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789546992328-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:193 / P3:225 | 48.198 | 150.5 | 225 | 1.006 | 0.938 | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:289 / P3:241 | 48.382 | 139.5 | 289 | 1.442 | 0.968 | 17.75 | 0.9073482428115016 | 19.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:417 | 51.237 | 172.5 | 417 | 0.931 | 0.921 | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:193 / P3:191 | 51.28 | 192.5 | 193 | 1.065 | 0.944 | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:120 / P3:128 | P2:159 / P3:385 | 38.984 | 128.5 | 385 | 1.001 | 0.942 | 15.0625 | 0.8860294117647058 | 17 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:191 / P3:193 | 49.862 | 146 | 193 | 1.466 | 0.97 | 16 | 1 | 16 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:24:14 | 窗口结束：2026-09-16 16:24:34 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 152 | 193 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 152 | 289 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 168 | 321 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 184 | 193 | 176 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 120 | 159 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 152 | 191 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 193 |
| 1 | P3 | 144 | 144 | 160 | 225 |
| 2 | P2 | 128 | 152 | 160 | 289 |
| 2 | P3 | 120 | 144 | 152 | 241 |
| 3 | P2 | 160 | 168 | 168 | 321 |
| 3 | P3 | 152 | 160 | 160 | 417 |
| 4 | P2 | 128 | 184 | 184 | 193 |
| 4 | P3 | 128 | 176 | 176 | 191 |
| 5 | P2 | 120 | 120 | 136 | 159 |
| 5 | P3 | 112 | 128 | 128 | 385 |
| 6 | P2 | 152 | 152 | 168 | 191 |
| 6 | P3 | 144 | 160 | 168 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.903 | 0.965 | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.006 | 0.899 | 2711.6363636363635 | 0.9944545080737472 | 2726.757575757576 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.873 | 0.949 | 2419.787878787879 | 0.9592989031847287 | 2522.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.004 | 0.981 | 17.75 | 0.9073482428115016 | 19.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.442 | 0.959 | 0 | 0.6868578285542861 | 0 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.191 | 0.967 | 1717.1875 | 0.6868578285542861 | 2500.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.118 | 0.966 | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.931 | 0.85 | 5298.764705882353 | 1.0593915017229416 | 5001.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.914 | 0.95 | 4935.1875 | 0.9286596337720072 | 5314.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.024 | 0.919 | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.065 | 0.941 | 4937.764705882353 | 0.9269725581138535 | 5326.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.114 | 0.968 | 4787.411764705882 | 1.0031677945001172 | 4772.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.202 | 0.922 | 15.0625 | 0.8860294117647058 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.001 | 0.924 | 4365.9473684210525 | 0.9698021885521886 | 4501.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.153 | 0.982 | 5184.5625 | 0.9698021885521886 | 5346 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.867 | 0.966 | 16 | 1 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.466 | 0.978 | 1582.5294117647059 | 0.6642716049382716 | 2382.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.252 | 0.965 | 1681.4375 | 0.6642716049382716 | 2531.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 151 | 153.5 | - | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 142 | 156.5 | - | 17.75 | 0.9073482428115016 | 19.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 123 | 130.5 | - | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 143.5 | 130.5 | - | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 120.5 | 136 | - | 15.0625 | 0.8860294117647058 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 136 | 136 | - | 16 | 1 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44742 | 44991.5 | - | 2711.6363636363635 | 0.9944545080737472 | 2726.757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 13737.5 | 20000.5 | - | 0 | 0.6868578285542861 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45039.5 | 42514.5 | - | 5298.764705882353 | 1.0593915017229416 | 5001.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41971 | 45277.5 | - | 4937.764705882353 | 0.9269725581138535 | 5326.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41476.5 | 42768 | - | 4365.9473684210525 | 0.9698021885521886 | 4501.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13451.5 | 20250 | - | 1582.5294117647059 | 0.6642716049382716 | 2382.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

