================================================================================================
完成时间：2026-09-16 16:38:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789547765043-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：150.1秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:184 | P2:321 / P3:337 | 53.405 | 176.5 | 337 | 1.337 | 0.971 | 239.16666666666666 | 0.7416020671834626 | 322.5 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:176 / P3:176 | P2:625 / P3:545 | 54.643 | 184 | 625 | 1.343 | 0.966 | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:152 / P3:168 | P2:273 / P3:353 | 54.777 | 156.5 | 353 | 1.372 | 0.93 | 268.1875 | 0.7288941736028538 | 367.9375 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:176 / P3:192 | P2:481 / P3:369 | 52.289 | 183.5 | 481 | 1.301 | 0.981 | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:168 / P3:192 | P2:321 / P3:401 | 49.53 | 160 | 401 | 1.191 | 0.94 | 308.1875 | 0.862062937062937 | 357.5 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:208 / P3:184 | P2:353 / P3:241 | 57.216 | 185 | 353 | 1.258 | 0.974 | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 16:37:06 | 窗口结束：2026-09-16 16:37:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 176 | 321 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 176 | 625 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 152 | 273 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 176 | 481 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 168 | 321 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 208 | 353 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 321 |
| 1 | P3 | 176 | 184 | 192 | 337 |
| 2 | P2 | 160 | 176 | 184 | 625 |
| 2 | P3 | 168 | 176 | 176 | 545 |
| 3 | P2 | 152 | 152 | 184 | 273 |
| 3 | P3 | 144 | 168 | 192 | 353 |
| 4 | P2 | 168 | 176 | 192 | 481 |
| 4 | P3 | 176 | 192 | 192 | 369 |
| 5 | P2 | 152 | 168 | 192 | 321 |
| 5 | P3 | 144 | 192 | 208 | 401 |
| 6 | P2 | 168 | 208 | 208 | 353 |
| 6 | P3 | 152 | 184 | 184 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.337 | 0.971 | 239.16666666666666 | 0.7416020671834626 | 322.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 192 | 1.343 | 0.966 | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 196 | 1.372 | 0.93 | 268.1875 | 0.7288941736028538 | 367.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 192 | 1.301 | 0.981 | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 200 | 1.191 | 0.94 | 308.1875 | 0.862062937062937 | 357.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 204 | 1.258 | 0.974 | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2152.5 | 2902.5 | - | 239.16666666666666 | 0.7416020671834626 | 322.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2079 | 2792 | - | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2145.5 | 2943.5 | - | 268.1875 | 0.7288941736028538 | 367.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3023 | 3901 | - | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2465.5 | 2860 | - | 308.1875 | 0.862062937062937 | 357.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 2386.5 | 3002 | - | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

