================================================================================================
完成时间：2026-09-16 16:43:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789548045291-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:241 / P3:273 | 50.235 | 151.5 | 273 | 1.005 | 0.971 | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:545 / P3:481 | 56.985 | 196 | 545 | 1.326 | 0.938 | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:177 / P3:241 | 52.79 | 145.5 | 241 | 0.917 | 0.975 | 356.6875 | 0.7340192926045016 | 485.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:385 / P3:273 | 52.196 | 172.5 | 385 | 1.036 | 0.975 | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:177 / P3:209 | 44.781 | 155.5 | 209 | 1.003 | 0.965 | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:241 / P3:175 | 56.305 | 166 | 241 | 1.182 | 0.954 | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:41:47 | 窗口结束：2026-09-16 16:42:07 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 152 | 241 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 192 | 545 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 160 | 177 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 168 | 385 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 144 | 177 | 144 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 241 | 168 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 241 |
| 1 | P3 | 152 | 152 | 176 | 273 |
| 2 | P2 | 192 | 192 | 200 | 545 |
| 2 | P3 | 200 | 200 | 200 | 481 |
| 3 | P2 | 144 | 160 | 160 | 177 |
| 3 | P3 | 152 | 168 | 176 | 241 |
| 4 | P2 | 168 | 168 | 168 | 385 |
| 4 | P3 | 160 | 160 | 168 | 273 |
| 5 | P2 | 144 | 144 | 144 | 177 |
| 5 | P3 | 112 | 144 | 144 | 209 |
| 6 | P2 | 144 | 168 | 168 | 241 |
| 6 | P3 | 136 | 168 | 168 | 175 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 16:43:13 | 2026-09-16 16:43:13 | 2026-09-16 16:43:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.362 | 0.992 | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.005 | 0.951 | 4542.111111111111 | 0.9953736394847695 | 4563.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.239 | 0.973 | 5109.875 | 0.9953736394847695 | 5133.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.291 | 0.946 | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.467 | 0.902 | 1613.3529411764705 | 0.6832494644013751 | 2361.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.063 | 0.966 | 1897.1875 | 0.7001660746413249 | 2709.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.372 | 0.969 | 356.6875 | 0.7340192926045016 | 485.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.917 | 0.966 | 5320.411764705882 | 1.0831586889093805 | 4911.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.904 | 0.988 | 4785.411764705882 | 0.9804044445515678 | 4881.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.312 | 0.968 | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 88 | 1.036 | 0.981 | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.979 | 0.981 | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.198 | 0.987 | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.003 | 0.939 | 5343.176470588235 | 1.0110641139804095 | 5284.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.982 | 0.973 | 4714 | 0.98004158004158 | 4810 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.224 | 0.964 | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.333 | 0.935 | 1390.157894736842 | 0.7316012519735202 | 1900.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.034 | 0.963 | 1614.235294117647 | 0.7223479863121874 | 2234.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2842 | 3808.5 | - | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3037.5 | 3955.5 | - | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2853.5 | 3887.5 | - | 356.6875 | 0.7340192926045016 | 485.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 3889.5 | 4936.5 | - | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3399 | 3805 | - | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3212 | 3901 | - | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40879 | 41069 | - | 4542.111111111111 | 0.9953736394847695 | 4563.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15177.5 | 21677 | - | 1785.5882352941176 | 0.7001660746413249 | 2550.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45223.5 | 41751.5 | - | 5320.411764705882 | 1.0831586889093805 | 4911.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 36741 | 38059.5 | - | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45417 | 44920 | - | 5343.176470588235 | 1.0110641139804095 | 5284.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13721 | 18995 | - | 1444.3157894736842 | 0.7223479863121874 | 1999.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |

