================================================================================================
完成时间：2026-09-16 17:01:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789549145203-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:176 | P2:385 / P3:273 | 51.188 | 185.5 | 385 | 0.957 | 0.962 | 318.5 | 0.6604077871212994 | 482.27777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:192 / P3:176 | P2:385 / P3:305 | 51.408 | 181.5 | 385 | 1.519 | 0.948 | 351.9375 | 0.723221166195736 | 486.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:144 / P3:128 | P2:207 / P3:175 | 46.123 | 134.5 | 207 | 0.974 | 0.96 | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:192 | P2:191 / P3:257 | 49.477 | 177.5 | 257 | 1.003 | 0.953 | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:193 / P3:191 | 52.55 | 187 | 193 | 1.066 | 0.954 | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:529 | 47.33 | 174.5 | 529 | 1.411 | 0.96 | 344.3 | 0.8862290862290862 | 388.5 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 17:00:08 | 窗口结束：2026-09-16 17:00:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 200 | 385 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 192 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 144 | 207 | 128 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 176 | 191 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 168 | 193 | 176 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 168 | 481 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 200 | 200 | 385 |
| 1 | P3 | 144 | 176 | 184 | 273 |
| 2 | P2 | 152 | 192 | 192 | 385 |
| 2 | P3 | 160 | 176 | 184 | 305 |
| 3 | P2 | 128 | 144 | 152 | 207 |
| 3 | P3 | 112 | 128 | 128 | 175 |
| 4 | P2 | 136 | 176 | 176 | 191 |
| 4 | P3 | 152 | 192 | 192 | 257 |
| 5 | P2 | 160 | 168 | 168 | 193 |
| 5 | P3 | 144 | 176 | 184 | 191 |
| 6 | P2 | 168 | 168 | 168 | 481 |
| 6 | P3 | 176 | 176 | 176 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:59 | 2026-09-16 17:00:59 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.492 | 0.958 | 318.5 | 0.6604077871212994 | 482.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.957 | 0.94 | 4754 | 1.0601269908336561 | 4484.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.002 | 0.982 | 4674.058823529412 | 0.9722847633498115 | 4807.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.375 | 0.957 | 351.9375 | 0.723221166195736 | 486.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.543 | 0.931 | 1611.8823529411766 | 0.627651289568922 | 2568.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.262 | 0.957 | 1712.625 | 0.627651289568922 | 2728.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.309 | 0.976 | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.974 | 0.907 | 5334.117647058823 | 1.0414728548622356 | 5121.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.952 | 0.986 | 5075.6875 | 0.9901969151984393 | 5125.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.237 | 0.944 | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.003 | 0.958 | 5300.176470588235 | 0.997310340247493 | 5314.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.023 | 0.955 | 4800.823529411765 | 1.0069835159411706 | 4767.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.226 | 0.971 | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.066 | 0.926 | 4611.388888888889 | 0.9249910849603281 | 4985.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.041 | 0.96 | 4882.64705882353 | 1.0350783120510774 | 4717.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.155 | 0.967 | 344.3 | 0.8862290862290862 | 388.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.411 | 0.939 | 1418.7894736842106 | 0.7086115346196309 | 2002.2105263157894 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.142 | 0.974 | 1497.611111111111 | 0.7086115346196309 | 2113.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2866.5 | 4340.5 | - | 318.5 | 0.6604077871212994 | 482.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2815.5 | 3893 | - | 351.9375 | 0.723221166195736 | 486.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2960.5 | 3822 | - | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3720.5 | 4574 | - | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3457 | 4046.5 | - | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3443 | 3885 | - | 344.3 | 0.8862290862290862 | 388.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45163 | 42601.5 | - | 4754 | 1.0601269908336561 | 4484.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13701 | 21829 | - | 1611.8823529411766 | 0.627651289568922 | 2568.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45340 | 43534.5 | - | 5334.117647058823 | 1.0414728548622356 | 5121.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45051.5 | 45173 | - | 5300.176470588235 | 0.997310340247493 | 5314.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41502.5 | 44868 | - | 4611.388888888889 | 0.9249910849603281 | 4985.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13478.5 | 19021 | - | 1418.7894736842106 | 0.7086115346196309 | 2002.2105263157894 | 在线、无火警、无故障、光源就绪、同步正常 |

