================================================================================================
完成时间：2026-09-16 17:05:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789549352929-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:401 / P3:305 | 52.31 | 161 | 401 | 0.993 | 0.966 | 335.7647058823529 | 0.6673681749093885 | 503.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:401 / P3:353 | 53.154 | 199 | 401 | 1.522 | 0.942 | 338.8125 | 0.7262861736334405 | 466.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:207 / P3:207 | 47.978 | 168.5 | 207 | 0.903 | 0.951 | 366.6875 | 0.7817455029980014 | 469.0625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:175 / P3:241 | 49.086 | 147 | 241 | 1.002 | 0.948 | 427.88235294117646 | 0.802426916712631 | 533.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:193 / P3:207 | 51.003 | 167 | 207 | 1.128 | 0.963 | 388.1111111111111 | 0.856862504599534 | 452.94444444444446 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:497 / P3:513 | 49.129 | 166.5 | 513 | 1.342 | 0.961 | 337.6666666666667 | 0.8915011315061604 | 378.76190476190476 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 17:03:35 | 窗口结束：2026-09-16 17:03:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 176 | 401 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 200 | 401 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 176 | 207 | 176 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 152 | 175 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 152 | 193 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 176 | 497 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 401 |
| 1 | P3 | 144 | 168 | 184 | 305 |
| 2 | P2 | 160 | 200 | 200 | 401 |
| 2 | P3 | 144 | 192 | 192 | 353 |
| 3 | P2 | 152 | 176 | 176 | 207 |
| 3 | P3 | 160 | 176 | 176 | 207 |
| 4 | P2 | 144 | 152 | 168 | 175 |
| 4 | P3 | 136 | 152 | 168 | 241 |
| 5 | P2 | 144 | 152 | 176 | 193 |
| 5 | P3 | 160 | 160 | 168 | 207 |
| 6 | P2 | 152 | 176 | 176 | 497 |
| 6 | P3 | 144 | 160 | 168 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 17:05:01 | 2026-09-16 17:05:01 | 2026-09-16 17:05:01 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 17:04:20 | 2026-09-16 17:04:20 | 2026-09-16 17:04:20 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:21 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 2026-09-16 17:04:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.503 | 0.958 | 335.7647058823529 | 0.6673681749093885 | 503.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 84 | 0.993 | 0.979 | 3734.6111111111113 | 1.0144264867882957 | 3681.5 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.168 | 0.965 | 3538.0526315789475 | 1.0144264867882957 | 3487.7368421052633 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.394 | 0.958 | 338.8125 | 0.7262861736334405 | 466.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.341 | 0.927 | 1552.125 | 0.6127313101406365 | 2533.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.282 | 0.943 | 1724.375 | 0.6245331280983317 | 2761.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.232 | 0.97 | 366.6875 | 0.7817455029980014 | 469.0625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.894 | 0.914 | 5117.705882352941 | 1.0324077370357185 | 4957.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.992 | 0.971 | 4780 | 0.9908426918340223 | 4824.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.247 | 0.952 | 427.88235294117646 | 0.802426916712631 | 533.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.004 | 0.913 | 5088.64705882353 | 0.9953057584996836 | 5112.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.027 | 0.978 | 4744 | 1.007193525826756 | 4710.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.164 | 0.974 | 388.1111111111111 | 0.856862504599534 | 452.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.149 | 0.93 | 4613 | 0.909207902425451 | 5073.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.051 | 0.982 | 4876.411764705882 | 1.0344788858939802 | 4713.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.115 | 0.95 | 337.6666666666667 | 0.8915011315061604 | 378.76190476190476 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.285 | 0.951 | 1147.4285714285713 | 0.6887916988251437 | 1665.857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.888 | 0.979 | 1510.9444444444443 | 0.7070583647471728 | 2136.9444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2854 | 4276.5 | - | 335.7647058823529 | 0.6673681749093885 | 503.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2710.5 | 3732 | - | 338.8125 | 0.7262861736334405 | 466.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2933.5 | 3752.5 | - | 366.6875 | 0.7817455029980014 | 469.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3637 | 4532.5 | - | 427.88235294117646 | 0.802426916712631 | 533.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3493 | 4076.5 | - | 388.1111111111111 | 0.856862504599534 | 452.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 3545.5 | 3977 | - | 322.3181818181818 | 0.8915011315061604 | 361.54545454545456 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 33611.5 | 33133.5 | - | 3734.6111111111113 | 1.0144264867882957 | 3681.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13795 | 22088.5 | - | 1724.375 | 0.6245331280983317 | 2761.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45406 | 44232 | - | 5341.882352941177 | 1.0265418701392657 | 5203.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45156 | 45258 | - | 5312.470588235294 | 0.9977462548057802 | 5324.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41449.5 | 44851.5 | - | 4876.411764705882 | 0.9241496939901676 | 5276.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 13598.5 | 19232.5 | - | 1295.095238095238 | 0.7070583647471728 | 1831.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

