================================================================================================
完成时间：2026-09-16 17:52:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789552149125-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：175.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:152 | P2:497 / P3:433 | 54.218 | 167 | 497 | 1.178 | 0.949 | 267.6470588235294 | 0.7482321986515376 | 357.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:176 | P2:353 / P3:257 | 49.83 | 177 | 353 | 1.296 | 0.942 | 235.625 | 0.7243035542747358 | 325.3125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:321 / P3:321 | 51.669 | 154.5 | 321 | 0.898 | 0.926 | 280.4117647058824 | 0.7433338531108685 | 377.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:144 | P2:385 / P3:225 | 44.685 | 142.5 | 385 | 1.001 | 0.976 | 347.2352941176471 | 0.7322004465393203 | 474.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:192 | P2:561 / P3:465 | 51.246 | 184 | 561 | 0.987 | 0.947 | 318.70588235294116 | 0.8121720881427072 | 392.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:385 | 53.408 | 168 | 385 | 1.149 | 0.952 | 280.05882352941177 | 0.7303267372296365 | 383.47058823529414 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 17:50:33 | 窗口结束：2026-09-16 17:50:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 176 | 497 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 724 | 152 | 353 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 152 | 321 | 144 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 716 | 136 | 385 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 716 | 152 | 561 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 716 | 160 | 385 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 192 | 497 |
| 1 | P3 | 136 | 152 | 160 | 433 |
| 2 | P2 | 136 | 152 | 152 | 353 |
| 2 | P3 | 144 | 176 | 176 | 257 |
| 3 | P2 | 152 | 152 | 152 | 321 |
| 3 | P3 | 128 | 144 | 144 | 321 |
| 4 | P2 | 128 | 136 | 144 | 385 |
| 4 | P3 | 136 | 144 | 144 | 225 |
| 5 | P2 | 144 | 152 | 176 | 561 |
| 5 | P3 | 152 | 192 | 192 | 465 |
| 6 | P2 | 144 | 160 | 168 | 385 |
| 6 | P3 | 136 | 168 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:19 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 2026-09-16 17:51:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.348 | 0.956 | 267.6470588235294 | 0.7482321986515376 | 357.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.276 | 0.915 | 4621.058823529412 | 0.9731196115350312 | 4748.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.002 | 0.977 | 5175.3125 | 1.0098786511372644 | 5124.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.381 | 0.963 | 235.625 | 0.7243035542747358 | 325.3125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.243 | 0.927 | 1522.235294117647 | 0.7070491803278689 | 2152.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.719 | 0.941 | 1592.5294117647059 | 0.6775703273600961 | 2350.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.324 | 0.926 | 280.4117647058824 | 0.7433338531108685 | 377.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.879 | 0.882 | 4847.5 | 1.0998852907438454 | 4407.277777777777 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.994 | 0.964 | 4685.823529411765 | 0.9475656321743371 | 4945.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.377 | 0.969 | 347.2352941176471 | 0.7322004465393203 | 474.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.999 | 0.963 | 2558.5 | 1.0011048070615585 | 2555.676470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.017 | 0.992 | 4410.055555555556 | 0.9811873478115768 | 4494.611111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.275 | 0.956 | 318.70588235294116 | 0.8121720881427072 | 392.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.991 | 0.925 | 5185.823529411765 | 1.009007462344916 | 5139.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.956 | 0.96 | 4772.235294117647 | 1.0225230334883604 | 4667.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.371 | 0.976 | 280.05882352941177 | 0.7303267372296365 | 383.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.119 | 0.939 | 1482.4705882352941 | 0.7447619610508585 | 1990.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.865 | 0.941 | 1620.1764705882354 | 0.7262108787934717 | 2231 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2275 | 3040.5 | - | 267.6470588235294 | 0.7482321986515376 | 357.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1885 | 2602.5 | - | 235.625 | 0.7243035542747358 | 325.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2383.5 | 3206.5 | - | 280.4117647058824 | 0.7433338531108685 | 377.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2951.5 | 4031 | - | 347.2352941176471 | 0.7322004465393203 | 474.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2709 | 3335.5 | - | 318.70588235294116 | 0.8121720881427072 | 392.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2380.5 | 3259.5 | - | 280.05882352941177 | 0.7303267372296365 | 383.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39279 | 40364 | - | 4621.058823529412 | 0.9731196115350312 | 4748.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12939 | 18300 | - | 1522.235294117647 | 0.7070491803278689 | 2152.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 43627.5 | 39665.5 | - | 4847.5 | 1.0998852907438454 | 4407.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 43494.5 | 43446.5 | - | 2558.5 | 1.0011048070615585 | 2555.676470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44079.5 | 43686 | - | 5185.823529411765 | 1.009007462344916 | 5139.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12601 | 16919.5 | - | 1482.4705882352941 | 0.7447619610508585 | 1990.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

