================================================================================================
完成时间：2026-09-16 18:14:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789553490611-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.1秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:232 | P2:481 / P3:481 | 60.189 | 225.5 | 481 | 1.075 | 0.959 | 234.47058823529412 | 0.7506591337099812 | 312.3529411764706 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 2 | 1 | 不合格 | P2:264 / P3:184 | P2:449 / P3:241 | 66.122 | 267 | 449 | 1.315 | 0.943 | 204.1875 | 0.7406483790523691 | 275.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 264 > B上限 220 |
| 3 | 1 | B类合格 | P2:216 / P3:208 | P2:401 / P3:385 | 57.201 | 200 | 401 | 0.91 | 0.955 | 20.58823529411765 | 1.09717868338558 | 18.764705882352942 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:168 / P3:144 | P2:401 / P3:225 | 47.356 | 168.5 | 401 | 1.001 | 0.956 | 291.3333333333333 | 0.7270206571468183 | 400.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:529 / P3:417 | 52.838 | 174.5 | 529 | 0.986 | 0.95 | 276.2352941176471 | 0.8192602930914166 | 337.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:424 / P3:360 | P2:545 / P3:497 | 112.218 | 422.5 | 545 | 1.318 | 0.968 | 277.875 | 0.7512673200405542 | 369.875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 360 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 18:12:54 | 窗口结束：2026-09-16 18:13:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 184 | 481 | 232 | 481 | 不合格 | 噪声波动值超过上限 |
| 2 | 688 | 264 | 449 | 184 | 241 | 不合格 | 噪声波动值超过上限 |
| 3 | 700 | 216 | 401 | 208 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 716 | 168 | 401 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 176 | 529 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 700 | 424 | 545 | 360 | 497 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 481 |
| 1 | P3 | 184 | 232 | 232 | 481 |
| 2 | P2 | 264 | 264 | 264 | 449 |
| 2 | P3 | 184 | 184 | 184 | 241 |
| 3 | P2 | 136 | 216 | 216 | 401 |
| 3 | P3 | 152 | 208 | 208 | 385 |
| 4 | P2 | 144 | 168 | 168 | 401 |
| 4 | P3 | 120 | 144 | 144 | 225 |
| 5 | P2 | 160 | 176 | 176 | 529 |
| 5 | P3 | 144 | 152 | 168 | 417 |
| 6 | P2 | 424 | 424 | 424 | 545 |
| 6 | P3 | 352 | 360 | 360 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:40 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 2026-09-16 18:13:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.3 | 0.98 | 234.47058823529412 | 0.7506591337099812 | 312.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.075 | 0.916 | 4359.894736842105 | 0.9571004378921099 | 4555.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.027 | 0.985 | 5177.375 | 1.0099608636812523 | 5126.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.355 | 0.967 | 204.1875 | 0.7406483790523691 | 275.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.392 | 0.921 | 1614.9411764705883 | 0.6775085138936874 | 2383.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.068 | 0.946 | 1614.9411764705883 | 0.6775085138936874 | 2383.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.959 | 0.964 | 20.58823529411765 | 1.09717868338558 | 18.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.91 | 0.944 | 5061.277777777777 | 1.0778231292517007 | 4695.833333333333 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.16 | 0.958 | 4706.411764705882 | 0.9465720201123928 | 4972.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.367 | 0.96 | 291.3333333333333 | 0.7270206571468183 | 400.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.001 | 0.938 | 5295.470588235294 | 0.9991564834237894 | 5299.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.099 | 0.969 | 4706.411764705882 | 0.9946172397503792 | 4731.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.201 | 0.971 | 276.2352941176471 | 0.8192602930914166 | 337.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.986 | 0.93 | 5377.176470588235 | 1.013358165109138 | 5306.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.979 | 0.951 | 5053.4375 | 1.022911289914478 | 4940.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.355 | 0.968 | 277.875 | 0.7512673200405542 | 369.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.386 | 0.968 | 1623.235294117647 | 0.726241545385162 | 2235.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.183 | 0.972 | 1623.235294117647 | 0.726241545385162 | 2235.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1993 | 2655 | - | 234.47058823529412 | 0.7506591337099812 | 312.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1633.5 | 2205.5 | - | 204.1875 | 0.7406483790523691 | 275.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 175 | 159.5 | - | 20.58823529411765 | 1.09717868338558 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2622 | 3606.5 | - | 291.3333333333333 | 0.7270206571468183 | 400.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2348 | 2866 | - | 276.2352941176471 | 0.8192602930914166 | 337.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2223 | 2959 | - | 277.875 | 0.7512673200405542 | 369.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41419 | 43275.5 | - | 4359.894736842105 | 0.9571004378921099 | 4555.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13727 | 20261 | - | 1614.9411764705883 | 0.6775085138936874 | 2383.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45551.5 | 42262.5 | - | 5061.277777777777 | 1.0778231292517007 | 4695.833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45011.5 | 45049.5 | - | 5295.470588235294 | 0.9991564834237894 | 5299.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45706 | 45103.5 | - | 5377.176470588235 | 1.013358165109138 | 5306.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13797.5 | 18998.5 | - | 1623.235294117647 | 0.726241545385162 | 2235.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

