================================================================================================
完成时间：2026-09-15 09:07:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789434296931-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:504 / P3:336 | P2:737 / P3:705 | 64.694 | 500 | 737 | 0.985 | 0.964 | 218.52941176470588 | 0.7746038365304421 | 282.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 504 > B上限 220；P3RAW滚动10秒波动 336 > B上限 220 |
| 2 | 1 | 不合格 | P2:1848 / P3:280 | P2:2113 / P3:609 | 107.567 | 1848 | 2113 | 2.108 | 0.979 | 83.31428571428572 | 0.6601765904460041 | 126.2 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1848 > B上限 220；P2RAW绝对值 2113 > B上限 1100；P3RAW滚动10秒波动 280 > B上限 220 |
| 3 | 1 | A类合格 | P2:168 / P3:200 | P2:513 / P3:385 | 52.241 | 211 | 513 | 1.012 | 0.955 | 219.52941176470588 | 0.7359495168605797 | 298.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:401 / P3:561 | 50.131 | 150.5 | 561 | 1.071 | 0.967 | 296.52941176470586 | 0.8442471947747446 | 351.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1184 / P3:208 | P2:1473 / P3:481 | 82.297 | 1185 | 1473 | 1.056 | 0.94 | 239.94444444444446 | 0.8990424646128227 | 266.8888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1184 > B上限 220；P2RAW绝对值 1473 > B上限 1100 |
| 6 | 1 | 不合格 | P2:232 / P3:200 | P2:417 / P3:337 | 54.341 | 214.5 | 417 | 1.416 | 0.97 | 227.94117647058823 | 0.7925956228267539 | 287.5882352941176 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:06:00 | 窗口结束：2026-09-15 09:06:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 504 | 737 | 336 | 705 | 不合格 | 噪声波动值超过上限 |
| 2 | 656 | 1848 | 2113 | 280 | 609 | 不合格 | 噪声波动值超过上限 |
| 3 | 680 | 168 | 513 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 652 | 152 | 401 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 1184 | 1473 | 208 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 676 | 232 | 417 | 200 | 337 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 504 | 504 | 737 |
| 1 | P3 | 144 | 336 | 336 | 705 |
| 2 | P2 | 184 | 1848 | 1848 | 2113 |
| 2 | P3 | 128 | 280 | 280 | 609 |
| 3 | P2 | 144 | 168 | 168 | 513 |
| 3 | P3 | 144 | 200 | 216 | 385 |
| 4 | P2 | 128 | 152 | 160 | 401 |
| 4 | P3 | 128 | 152 | 160 | 561 |
| 5 | P2 | 144 | 1184 | 1184 | 1473 |
| 5 | P3 | 136 | 208 | 208 | 481 |
| 6 | P2 | 136 | 232 | 232 | 417 |
| 6 | P3 | 152 | 200 | 200 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:51 | 2026-09-15 09:06:51 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 09:07:26 | 2026-09-15 09:07:26 | 2026-09-15 09:07:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:51 | 2026-09-15 09:06:51 | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 09:07:26 | 2026-09-15 09:07:26 | 2026-09-15 09:07:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:51 | 2026-09-15 09:06:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:45 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:50 | 2026-09-15 09:06:51 | 2026-09-15 09:06:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.286 | 0.963 | 218.52941176470588 | 0.7746038365304421 | 282.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.985 | 0.938 | 4910.941176470588 | 1.021098078546006 | 4809.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.904 | 0.99 | 4910.941176470588 | 1.021098078546006 | 4809.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.539 | 0.98 | 83.31428571428572 | 0.6601765904460041 | 126.2 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 88 | 2.108 | 0.976 | 539.6857142857143 | 0.47336106655974336 | 1140.1142857142856 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 112 | 1.528 | 0.98 | 524.6944444444445 | 0.47336106655974336 | 1108.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.306 | 0.972 | 219.52941176470588 | 0.7359495168605797 | 298.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.012 | 0.924 | 5318.882352941177 | 1.0860207304915985 | 4897.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 1.049 | 0.968 | 5140.5 | 0.9878571685943862 | 5203.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.181 | 0.973 | 296.52941176470586 | 0.8442471947747446 | 351.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 80 | 1.071 | 0.977 | 3984.8823529411766 | 0.9257163940474726 | 4304.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.977 | 0.951 | 3984.8823529411766 | 0.9257163940474726 | 4304.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.112 | 0.981 | 239.94444444444446 | 0.8990424646128227 | 266.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.056 | 0.874 | 5297.705882352941 | 0.9948743441038387 | 5325 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 112 | 0.627 | 0.963 | 4916.470588235294 | 1.0495516990230305 | 4684.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.261 | 0.982 | 227.94117647058823 | 0.7925956228267539 | 287.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.416 | 0.957 | 1643.4117647058824 | 0.706200551047749 | 2327.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 108 | 1.347 | 0.973 | 1643.4117647058824 | 0.706200551047749 | 2327.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1857.5 | 2398 | - | 218.52941176470588 | 0.7746038365304421 | 282.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1458 | 2208.5 | - | 83.31428571428572 | 0.6601765904460041 | 126.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1866 | 2535.5 | - | 219.52941176470588 | 0.7359495168605797 | 298.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2520.5 | 2985.5 | - | 296.52941176470586 | 0.8442471947747446 | 351.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2159.5 | 2402 | - | 239.94444444444446 | 0.8990424646128227 | 266.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1937.5 | 2444.5 | - | 227.94117647058823 | 0.7925956228267539 | 287.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41743 | 40880.5 | - | 4910.941176470588 | 1.021098078546006 | 4809.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 9444.5 | 19952 | - | 539.6857142857143 | 0.47336106655974336 | 1140.1142857142856 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45210.5 | 41629.5 | - | 5318.882352941177 | 1.0860207304915985 | 4897.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33871.5 | 36589.5 | - | 3984.8823529411766 | 0.9257163940474726 | 4304.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45030.5 | 45262.5 | - | 5297.705882352941 | 0.9948743441038387 | 5325 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13969 | 19780.5 | - | 1643.4117647058824 | 0.706200551047749 | 2327.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:11:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789434517414-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:465 | 52.98 | 174 | 465 | 0.985 | 0.963 | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:385 | 50.48 | 148.5 | 417 | 1.663 | 0.935 | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:192 | P2:481 / P3:369 | 51.82 | 174.5 | 481 | 0.918 | 0.968 | 255.35294117647058 | 0.7337728194726166 | 348 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:529 | 48.581 | 182 | 529 | 0.999 | 0.955 | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:168 | P2:529 / P3:401 | 53.253 | 188.5 | 529 | 0.989 | 0.935 | 307.05882352941177 | 0.9057782404997398 | 339 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:257 / P3:241 | 52 | 162 | 257 | 1.421 | 0.938 | 272.625 | 0.7890738060781476 | 345.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:09:41 | 窗口结束：2026-09-15 09:10:01 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 321 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 152 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 764 | 160 | 481 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 160 | 353 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 208 | 529 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 168 | 257 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 321 |
| 1 | P3 | 160 | 160 | 168 | 465 |
| 2 | P2 | 136 | 152 | 160 | 417 |
| 2 | P3 | 120 | 152 | 152 | 385 |
| 3 | P2 | 136 | 160 | 160 | 481 |
| 3 | P3 | 144 | 192 | 192 | 369 |
| 4 | P2 | 136 | 160 | 160 | 353 |
| 4 | P3 | 136 | 160 | 160 | 529 |
| 5 | P2 | 160 | 208 | 208 | 529 |
| 5 | P3 | 152 | 168 | 176 | 401 |
| 6 | P2 | 168 | 168 | 168 | 257 |
| 6 | P3 | 152 | 152 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.271 | 0.97 | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.992 | 0.94 | 4662.35294117647 | 1.0087434614944064 | 4621.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.988 | 0.976 | 4928.882352941177 | 1.0149226613694449 | 4856.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.459 | 0.951 | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.623 | 0.888 | 748.1818181818181 | 0.6097952530316876 | 1226.939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.738 | 0.968 | 794.5151515151515 | 0.601408386090467 | 1321.090909090909 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.335 | 0.983 | 255.35294117647058 | 0.7337728194726166 | 348 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.91 | 0.939 | 5142.411764705882 | 1.0882598249741693 | 4725.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.001 | 0.977 | 5098.75 | 0.987627418222319 | 5162.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.181 | 0.971 | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.99 | 0.929 | 2.9562416014884745 | 1.0053784860557768 | 2.940426558246908 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.977 | 0.964 | 246.1090909090909 | 0.9681595479633316 | 254.2030303030303 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.097 | 0.967 | 307.05882352941177 | 0.9057782404997398 | 339 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.998 | 0.878 | 5148.705882352941 | 1.0074817560256912 | 5110.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.972 | 0.951 | 5230.9375 | 1.0563282512116317 | 4952 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.248 | 0.957 | 272.625 | 0.7890738060781476 | 345.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.409 | 0.892 | 1470.4117647058824 | 0.7125306424947266 | 2063.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.83 | 0.961 | 1635.5882352941176 | 0.7040666464093994 | 2323.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2110.5 | 2660 | - | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1762 | 2689.5 | - | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2170.5 | 2958 | - | 255.35294117647058 | 0.7337728194726166 | 348 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2812.5 | 3311.5 | - | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2610 | 2881.5 | - | 307.05882352941177 | 0.9057782404997398 | 339 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2181 | 2764 | - | 272.625 | 0.7890738060781476 | 345.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39630 | 39286.5 | - | 4662.35294117647 | 1.0087434614944064 | 4621.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12345 | 20244.5 | - | 748.1818181818181 | 0.6097952530316876 | 1226.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43710.5 | 40165.5 | - | 5142.411764705882 | 1.0882598249741693 | 4725.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 14511.5 | 42899.5 | 42670 | - | 2.9562416014884745 | 1.0053784860557768 | 2.940426558246908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43764 | 43439 | - | 5148.705882352941 | 1.0074817560256912 | 5110.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12498.5 | 17541 | - | 1470.4117647058824 | 0.7125306424947266 | 2063.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:13:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789434678646-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:273 / P3:417 | 52.967 | 177.5 | 417 | 0.991 | 0.967 | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:337 | 51.233 | 150 | 401 | 1.546 | 0.945 | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:337 | 51.35 | 167.5 | 497 | 1.003 | 0.965 | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:353 / P3:497 | 50.151 | 138.5 | 497 | 1.011 | 0.97 | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:176 | P2:497 / P3:369 | 50.887 | 192 | 497 | 0.986 | 0.932 | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:241 / P3:241 | 49.26 | 166.5 | 241 | 1.847 | 0.977 | 303.3529411764706 | 0.8025210084033614 | 378 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:12:22 | 窗口结束：2026-09-15 09:12:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 588 | 160 | 273 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 580 | 152 | 401 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 564 | 176 | 497 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 572 | 144 | 353 | 144 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 564 | 200 | 497 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 572 | 168 | 241 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 273 |
| 1 | P3 | 128 | 152 | 152 | 417 |
| 2 | P2 | 136 | 152 | 152 | 401 |
| 2 | P3 | 120 | 144 | 144 | 337 |
| 3 | P2 | 120 | 176 | 176 | 497 |
| 3 | P3 | 120 | 168 | 168 | 337 |
| 4 | P2 | 136 | 144 | 160 | 353 |
| 4 | P3 | 128 | 144 | 144 | 497 |
| 5 | P2 | 160 | 200 | 200 | 497 |
| 5 | P3 | 144 | 176 | 176 | 369 |
| 6 | P2 | 144 | 168 | 168 | 241 |
| 6 | P3 | 152 | 168 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.265 | 0.993 | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.991 | 0.946 | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.904 | 0.969 | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.54 | 0.966 | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.58 | 0.917 | 744.5454545454545 | 0.6134525117347448 | 1213.6969696969697 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.828 | 0.969 | 789.8787878787879 | 0.6037150268667778 | 1308.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 1.358 | 0.971 | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.001 | 0.953 | 4748.176470588235 | 0.9985032162295893 | 4755.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.986 | 0.973 | 5025.529411764706 | 0.9973849494501389 | 5038.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 80 | 1.185 | 0.951 | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.007 | 0.967 | 4507.055555555556 | 0.993132406228577 | 4538.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.983 | 0.981 | 4515.736842105263 | 0.9895507756184765 | 4563.421052631579 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.106 | 0.986 | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.995 | 0.89 | 5100.705882352941 | 1.0018138755704464 | 5091.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.986 | 0.947 | 5226.25 | 1.0496585659771038 | 4979 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.246 | 0.979 | 303.3529411764706 | 0.8025210084033614 | 378 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.826 | 0.978 | 901.4705882352941 | 0.5488503688847504 | 1642.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.8 | 0.974 | 961.5294117647059 | 0.5434717558267115 | 1769.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2410.5 | 3071 | - | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 2054 | 3164 | - | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2494 | 3378 | - | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3063 | 3602.5 | - | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3012 | 3353.5 | - | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2578.5 | 3213 | - | 303.3529411764706 | 0.8025210084033614 | 378 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42719.5 | 42434.5 | - | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12543 | 20441 | - | 760.1818181818181 | 0.6136196859253461 | 1238.8484848484848 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42717 | 42829 | - | 5025.529411764706 | 0.9973849494501389 | 5038.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42899.5 | 43352.5 | - | 4766.611111111111 | 0.9895507756184765 | 4816.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45407.5 | 44925.5 | - | 5342.058823529412 | 1.0107288733570021 | 5285.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7891.5 | 14541.5 | - | 928.4117647058823 | 0.542688168345769 | 1710.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:23:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789435227233-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.0秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:816 / P3:512 | P2:913 / P3:753 | 108.337 | 816 | 913 | 0.984 | 0.964 | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 816 > B上限 220；P3RAW滚动10秒波动 512 > B上限 220 |
| 2 | 1 | 不合格 | P2:2656 / P3:352 | P2:3391 / P3:513 | 233.91 | 2656 | 3391 | 1.593 | 0.944 | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2656 > B上限 220；P2RAW绝对值 3391 > B上限 1100；P3RAW滚动10秒波动 352 > B上限 220 |
| 3 | 1 | 不合格 | P2:160 / P3:296 | P2:513 / P3:369 | 55.724 | 286 | 513 | 1.003 | 0.97 | 261.3125 | 0.7346687752591812 | 355.6875 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 296 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:561 | 65.266 | 215 | 561 | 1.035 | 0.958 | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1032 / P3:168 | P2:1537 / P3:369 | 145.701 | 1203.5 | 1537 | 0.946 | 0.921 | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1032 > B上限 220；P2RAW绝对值 1537 > B上限 1100 |
| 6 | 1 | 不合格 | P2:256 / P3:184 | P2:289 / P3:289 | 71.785 | 259.5 | 289 | 1.413 | 0.959 | 261.8235294117647 | 0.7910076417273858 | 331 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:21:31 | 窗口结束：2026-09-15 09:21:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 816 | 913 | 512 | 753 | 不合格 | 噪声波动值超过上限 |
| 2 | 760 | 2656 | 3391 | 352 | 513 | 不合格 | 噪声波动值超过上限 |
| 3 | 748 | 160 | 513 | 296 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 756 | 168 | 417 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 1032 | 1537 | 168 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 732 | 256 | 289 | 184 | 289 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 816 | 816 | 816 | 913 |
| 1 | P3 | 512 | 512 | 512 | 753 |
| 2 | P2 | 2656 | 2656 | 2656 | 3391 |
| 2 | P3 | 352 | 352 | 352 | 513 |
| 3 | P2 | 152 | 160 | 176 | 513 |
| 3 | P3 | 296 | 296 | 296 | 369 |
| 4 | P2 | 136 | 168 | 168 | 417 |
| 4 | P3 | 136 | 160 | 168 | 561 |
| 5 | P2 | 1032 | 1032 | 1152 | 1537 |
| 5 | P3 | 160 | 168 | 168 | 369 |
| 6 | P2 | 256 | 256 | 256 | 289 |
| 6 | P3 | 152 | 184 | 192 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:22:57 | 2026-09-15 09:22:57 | 2026-09-15 09:22:57 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:22:17 | 2026-09-15 09:22:17 | 2026-09-15 09:22:17 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.297 | 0.976 | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.99 | 0.961 | 4627.235294117647 | 1.0143912723896475 | 4561.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.993 | 0.955 | 4895.882352941177 | 1.017469224092615 | 4811.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.611 | 0.952 | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.346 | 0.917 | 642.8974358974359 | 0.6019494394161284 | 1068.025641025641 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.737 | 0.967 | 813.4242424242424 | 0.597866274667023 | 1360.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.364 | 0.967 | 261.3125 | 0.7346687752591812 | 355.6875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 92 | 1.002 | 0.967 | 4246.736842105263 | 0.9983049798948345 | 4253.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.008 | 0.973 | 4499.0526315789475 | 0.9968397607080802 | 4513.315789473684 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.198 | 0.975 | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.027 | 0.934 | 1.3980741717170093 | 1.0769745151942938 | 1.29814972591509 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.979 | 0.965 | 122.07680722891567 | 0.9673488871651054 | 126.19728915662651 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.127 | 0.944 | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.952 | 0.864 | 5116.117647058823 | 1.0023510429872076 | 5104.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.967 | 0.955 | 5266.625 | 1.057090886282381 | 4982.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.27 | 0.976 | 261.8235294117647 | 0.7910076417273858 | 331 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.328 | 0.927 | 1472.4117647058824 | 0.7041266983600101 | 2091.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.814 | 0.975 | 1754.0625 | 0.7009941053052253 | 2502.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2008.5 | 2516.5 | - | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1902.5 | 2574 | - | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2090.5 | 2845.5 | - | 261.3125 | 0.7346687752591812 | 355.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2753 | 3246.5 | - | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2461 | 2752.5 | - | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2225.5 | 2813.5 | - | 261.8235294117647 | 0.7910076417273858 | 331 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39331.5 | 38773.5 | - | 4627.235294117647 | 1.0143912723896475 | 4561.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 12536.5 | 20826.5 | - | 642.8974358974359 | 0.6019494394161284 | 1068.025641025641 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 40344 | 40412.5 | - | 4246.736842105263 | 0.9983049798948345 | 4253.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31103.5 | 43485 | 40377 | - | 1.3980741717170093 | 1.0769745151942938 | 1.29814972591509 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43487 | 43385 | - | 5116.117647058823 | 1.0023510429872076 | 5104.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12515.5 | 17774.5 | - | 1472.4117647058824 | 0.7041266983600101 | 2091.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:26:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789435447104-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:536 / P3:312 | P2:689 / P3:593 | 80.801 | 521.5 | 689 | 0.997 | 0.965 | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 536 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 2 | 1 | 不合格 | P2:1704 / P3:400 | P2:1761 / P3:481 | 187.667 | 1704 | 1761 | 1.687 | 0.924 | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1704 > B上限 220；P2RAW绝对值 1761 > B上限 1100；P3RAW滚动10秒波动 400 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:280 | P2:465 / P3:337 | 57.834 | 274 | 465 | 0.925 | 0.955 | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 280 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:385 / P3:513 | 49.886 | 169.5 | 513 | 0.919 | 0.961 | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1112 / P3:176 | P2:1153 / P3:369 | 119.416 | 1112 | 1153 | 0.952 | 0.907 | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1112 > B上限 220；P2RAW绝对值 1153 > B上限 1100 |
| 6 | 1 | 不合格 | P2:256 / P3:168 | P2:289 / P3:257 | 56.076 | 256 | 289 | 1.442 | 0.952 | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:25:10 | 窗口结束：2026-09-15 09:25:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 536 | 689 | 312 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 684 | 1704 | 1761 | 400 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 684 | 176 | 465 | 280 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 692 | 176 | 385 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 1112 | 1153 | 176 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 692 | 256 | 289 | 168 | 257 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 448 | 536 | 536 | 689 |
| 1 | P3 | 272 | 312 | 312 | 593 |
| 2 | P2 | 1432 | 1704 | 1704 | 1761 |
| 2 | P3 | 232 | 400 | 400 | 481 |
| 3 | P2 | 168 | 176 | 176 | 465 |
| 3 | P3 | 280 | 280 | 280 | 337 |
| 4 | P2 | 160 | 176 | 176 | 385 |
| 4 | P3 | 160 | 160 | 160 | 513 |
| 5 | P2 | 896 | 1112 | 1112 | 1153 |
| 5 | P3 | 128 | 176 | 176 | 369 |
| 6 | P2 | 200 | 256 | 256 | 289 |
| 6 | P3 | 152 | 168 | 168 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.208 | 0.981 | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.997 | 0.944 | 4849.882352941177 | 0.9669958480917642 | 5015.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.88 | 0.969 | 4849.882352941177 | 1.0154319847281237 | 4776.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.342 | 0.929 | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.687 | 0.884 | 823.2424242424242 | 0.5929070274989088 | 1388.4848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.248 | 0.96 | 848.96875 | 0.5929070274989088 | 1431.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.237 | 0.969 | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.925 | 0.919 | 4821.894736842105 | 1.0289077064755958 | 4686.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.119 | 0.977 | 4788.64705882353 | 0.9880449558209535 | 4846.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.198 | 0.974 | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.919 | 0.943 | 5357.529411764706 | 1.047367150036224 | 5115.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.014 | 0.97 | 5059.5625 | 0.9606384241129702 | 5266.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.09 | 0.93 | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.952 | 0.846 | 5372.705882352941 | 1.0163463785371716 | 5286.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.442 | 0.94 | 4933.705882352941 | 1.0640001014867813 | 4636.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 1.255 | 0.964 | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.442 | 0.916 | 1663.1176470588234 | 0.6934926046751207 | 2398.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.361 | 0.974 | 1767.0625 | 0.6934926046751207 | 2548.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2281 | 2898 | - | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 3376.5 | 2911.5 | - | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2372.5 | 3142 | - | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3028.5 | 3596 | - | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2876.5 | 3157.5 | - | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2432 | 3043.5 | - | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41224 | 42631 | - | 4849.882352941177 | 0.9669958480917642 | 5015.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13583.5 | 22910 | - | 823.2424242424242 | 0.5929070274989088 | 1388.4848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45808 | 44521 | - | 4821.894736842105 | 1.0289077064755958 | 4686.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45539 | 43479.5 | - | 5357.529411764706 | 1.047367150036224 | 5115.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45668 | 44933.5 | - | 5372.705882352941 | 1.0163463785371716 | 5286.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14136.5 | 20384.5 | - | 1663.1176470588234 | 0.6934926046751207 | 2398.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:36:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436042349-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:528 / P3:304 | P2:785 / P3:641 | 94.521 | 568 | 785 | 0.985 | 0.963 | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 528 > B上限 220；P3RAW滚动10秒波动 304 > B上限 220 |
| 2 | 1 | 不合格 | P2:2160 / P3:304 | P2:2785 / P3:545 | 241.534 | 2142.5 | 2785 | 1.669 | 0.92 | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2160 > B上限 220；P2RAW绝对值 2785 > B上限 1100；P3RAW滚动10秒波动 304 > B上限 220 |
| 3 | 1 | A类合格 | P2:152 / P3:184 | P2:497 / P3:369 | 74.334 | 226 | 497 | 1.013 | 0.95 | 252.9375 | 0.733949945593036 | 344.625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:561 | 68.359 | 203 | 561 | 1.034 | 0.956 | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1176 / P3:160 | P2:1585 / P3:385 | 148.571 | 1175 | 1585 | 1.062 | 0.889 | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1176 > B上限 220；P2RAW绝对值 1585 > B上限 1100 |
| 6 | 1 | 不合格 | P2:328 / P3:224 | P2:497 / P3:369 | 79.584 | 352.5 | 497 | 1.415 | 0.954 | 247 | 0.8120286211564495 | 304.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 328 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:35:04 | 窗口结束：2026-09-15 09:35:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 700 | 528 | 785 | 304 | 641 | 不合格 | 噪声波动值超过上限 |
| 2 | 700 | 2160 | 2785 | 304 | 545 | 不合格 | 噪声波动值超过上限 |
| 3 | 712 | 152 | 497 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 176 | 417 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 1176 | 1585 | 160 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 704 | 328 | 497 | 224 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 360 | 528 | 528 | 785 |
| 1 | P3 | 224 | 304 | 304 | 641 |
| 2 | P2 | 1264 | 2160 | 2160 | 2785 |
| 2 | P3 | 224 | 304 | 304 | 545 |
| 3 | P2 | 144 | 152 | 160 | 497 |
| 3 | P3 | 144 | 184 | 184 | 369 |
| 4 | P2 | 136 | 176 | 176 | 417 |
| 4 | P3 | 152 | 168 | 168 | 561 |
| 5 | P2 | 784 | 1176 | 1176 | 1585 |
| 5 | P3 | 144 | 160 | 168 | 385 |
| 6 | P2 | 200 | 328 | 328 | 497 |
| 6 | P3 | 144 | 224 | 224 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:35:49 | 2026-09-15 09:35:49 | 2026-09-15 09:35:49 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.255 | 0.973 | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.991 | 0.944 | 4605.823529411765 | 0.9859969021923914 | 4671.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.986 | 0.97 | 5171.25 | 1.014953202242367 | 5095.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.367 | 0.895 | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.455 | 0.916 | 0.508407935141107 | 0.7122501934720262 | 0.7138052608490796 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 2.751 | 0.947 | 11.020433694745622 | 0.5989936308619869 | 18.398248540450375 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.34 | 0.96 | 252.9375 | 0.733949945593036 | 344.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.009 | 0.911 | 4614.368421052632 | 1.0643543922692178 | 4335.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.985 | 0.979 | 5110.875 | 0.987382122459822 | 5176.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.173 | 0.966 | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.025 | 0.923 | 4594.368421052632 | 1.0978318283572703 | 4184.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.978 | 0.974 | 5083.9375 | 0.9671485981975126 | 5256.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.083 | 0.898 | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.076 | 0.842 | 5091.235294117647 | 1.0025483314220847 | 5078.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.959 | 0.929 | 5238.625 | 1.0499561568332707 | 4989.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.259 | 0.967 | 247 | 0.8120286211564495 | 304.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.385 | 0.942 | 1458.9411764705883 | 0.7050830111439618 | 2069.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.842 | 0.954 | 1628.2941176470588 | 0.7001289930950755 | 2325.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1990 | 2483 | - | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2085.5 | 2486.5 | - | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2023.5 | 2757 | - | 252.9375 | 0.733949945593036 | 344.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2633 | 3095 | - | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2508.5 | 2726.5 | - | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2099.5 | 2585.5 | - | 247 | 0.8120286211564495 | 304.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41370 | 41651.5 | - | 4867.058823529412 | 0.9932415399205311 | 4900.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 30774.5 | 15646 | 22059.5 | - | 0.508407935141107 | 0.7092635825834674 | 0.716810996116915 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45779.5 | 43327 | - | 4818.894736842105 | 1.05660442680084 | 4560.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45548.5 | 42053 | - | 4794.578947368421 | 1.083121299312772 | 4426.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45376 | 44832 | - | 5338.35294117647 | 1.0121341898643825 | 5274.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13691.5 | 19576.5 | - | 1610.764705882353 | 0.6993844660690113 | 2303.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:39:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436205827-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1664 / P3:960 | P2:1873 / P3:1281 | 158.128 | 1675.5 | 1873 | 0.99 | 0.966 | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1664 > B上限 220；P2RAW绝对值 1873 > B上限 1100；P3RAW滚动10秒波动 960 > B上限 220；P3RAW绝对值 1281 > B上限 1100 |
| 2 | 1 | 不合格 | P2:5928 / P3:728 | P2:6161 / P3:929 | 410.78 | 5914.5 | 6161 | 1.245 | 0.916 | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 5928 > B上限 220；P2RAW绝对值 6161 > B上限 1100；P3RAW滚动10秒波动 728 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:504 | P2:481 / P3:703 | 84.388 | 487 | 703 | 0.913 | 0.941 | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 504 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:513 | 68.313 | 204.5 | 513 | 0.931 | 0.955 | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:2968 / P3:216 | P2:3249 / P3:417 | 228.009 | 2967 | 3249 | 0.994 | 0.923 | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2968 > B上限 220；P2RAW绝对值 3249 > B上限 1100 |
| 6 | 1 | 不合格 | P2:496 / P3:272 | P2:543 / P3:289 | 68.08 | 493 | 543 | 1.292 | 0.963 | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 496 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:37:47 | 窗口结束：2026-09-15 09:38:07 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 1664 | 1873 | 960 | 1281 | 不合格 | 噪声波动值超过上限 |
| 2 | 744 | 5928 | 6161 | 728 | 929 | 不合格 | 噪声波动值超过上限 |
| 3 | 708 | 208 | 481 | 504 | 703 | 不合格 | 噪声波动值超过上限 |
| 4 | 716 | 168 | 353 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 728 | 2968 | 3249 | 216 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 720 | 496 | 543 | 272 | 289 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 1160 | 1664 | 1664 | 1873 |
| 1 | P3 | 712 | 960 | 960 | 1281 |
| 2 | P2 | 3976 | 5928 | 5928 | 6161 |
| 2 | P3 | 408 | 728 | 728 | 929 |
| 3 | P2 | 152 | 208 | 208 | 481 |
| 3 | P3 | 488 | 504 | 544 | 703 |
| 4 | P2 | 136 | 168 | 176 | 353 |
| 4 | P3 | 136 | 160 | 168 | 513 |
| 5 | P2 | 2064 | 2968 | 2968 | 3249 |
| 5 | P3 | 168 | 216 | 216 | 417 |
| 6 | P2 | 384 | 496 | 496 | 543 |
| 6 | P3 | 232 | 272 | 272 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:39:14 | 2026-09-15 09:39:14 | 2026-09-15 09:39:14 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.271 | 0.981 | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.99 | 0.941 | 4650.058823529412 | 0.9489915966386555 | 4900 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.863 | 0.976 | 4906.705882352941 | 1.0288625206601376 | 4769.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.91 | 0.925 | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.307 | 0.882 | 683.1666666666666 | 0.607709414381023 | 1124.1666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.208 | 0.943 | 775.7647058823529 | 0.6062194028821624 | 1279.6764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.303 | 0.945 | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.913 | 0.894 | 5159.058823529412 | 1.0402191832813446 | 4959.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.971 | 0.98 | 4777.470588235294 | 0.9871526849308409 | 4839.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.241 | 0.95 | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.931 | 0.936 | 5088.35294117647 | 1.0615305321028863 | 4793.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.897 | 0.975 | 5081.75 | 0.9662614234613236 | 5259.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.048 | 0.908 | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.994 | 0.902 | 4592.526315789473 | 1.0057283802630215 | 4566.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.849 | 0.956 | 5251.1875 | 1.0636258909017255 | 4937.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.22 | 0.948 | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.3 | 0.971 | 1457.3529411764705 | 0.6946586289078929 | 2097.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.386 | 0.972 | 1636.4705882352941 | 0.6968588748058715 | 2348.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2348 | 2875 | - | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 3081 | 2934.5 | - | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2382 | 3153.5 | - | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3080.5 | 3630 | - | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3130 | 3256 | - | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2755.5 | 3227 | - | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39525.5 | 41650 | - | 4650.058823529412 | 0.9489915966386555 | 4900 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12297 | 20235 | - | 683.1666666666666 | 0.607709414381023 | 1124.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43852 | 42156.5 | - | 5159.058823529412 | 1.0402191832813446 | 4959.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43251 | 40744 | - | 5088.35294117647 | 1.0615305321028863 | 4793.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43629 | 43380.5 | - | 4592.526315789473 | 1.0057283802630215 | 4566.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12387.5 | 17832.5 | - | 1457.3529411764705 | 0.6946586289078929 | 2097.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:48:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436778077-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.0秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:664 / P3:728 | P2:927 / P3:943 | 82.011 | 720 | 943 | 1.034 | 0.946 | 333.5625 | 0.8043707611152977 | 414.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 664 > B上限 220；P3RAW滚动10秒波动 728 > B上限 220 |
| 2 | 1 | 不合格 | P2:1488 / P3:240 | P2:1551 / P3:401 | 186.385 | 1479.5 | 1551 | 1.204 | 0.94 | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1488 > B上限 220；P2RAW绝对值 1551 > B上限 1100；P3RAW滚动10秒波动 240 > B上限 220 |
| 3 | 1 | 不合格 | P2:240 / P3:272 | P2:287 / P3:351 | 58.485 | 258.5 | 351 | 1.029 | 0.956 | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:144 | P2:241 / P3:385 | 56.48 | 174.5 | 385 | 0.987 | 0.952 | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:384 / P3:176 | P2:545 / P3:353 | 68.718 | 415 | 545 | 1.048 | 0.925 | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 384 > B上限 220 |
| 6 | 1 | A类合格 | P2:152 / P3:192 | P2:433 / P3:321 | 57.764 | 220 | 433 | 1.252 | 0.976 | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:47:17 | 窗口结束：2026-09-15 09:47:37 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 664 | 927 | 728 | 943 | 不合格 | 噪声波动值超过上限 |
| 2 | 668 | 1488 | 1551 | 240 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 660 | 240 | 287 | 272 | 351 | 不合格 | 噪声波动值超过上限 |
| 4 | 660 | 168 | 241 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 672 | 384 | 545 | 176 | 353 | 不合格 | 噪声波动值超过上限 |
| 6 | 664 | 152 | 433 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 664 | 664 | 688 | 927 |
| 1 | P3 | 728 | 728 | 736 | 943 |
| 2 | P2 | 1272 | 1488 | 1488 | 1551 |
| 2 | P3 | 240 | 240 | 296 | 401 |
| 3 | P2 | 240 | 240 | 240 | 287 |
| 3 | P3 | 272 | 272 | 280 | 351 |
| 4 | P2 | 168 | 168 | 168 | 241 |
| 4 | P3 | 144 | 144 | 144 | 385 |
| 5 | P2 | 336 | 384 | 384 | 545 |
| 5 | P3 | 168 | 176 | 176 | 353 |
| 6 | P2 | 144 | 152 | 152 | 433 |
| 6 | P3 | 152 | 192 | 192 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.233 | 0.972 | 333.5625 | 0.8043707611152977 | 414.6875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.034 | 0.92 | 5282.705882352941 | 1.0767459984413406 | 4906.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.983 | 0.943 | 5035.75 | 0.9660332114381632 | 5212.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.214 | 0.933 | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.239 | 0.927 | 1733.8235294117646 | 0.7963633416189344 | 2177.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.022 | 0.956 | 1820 | 0.7933943636690002 | 2293.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.392 | 0.959 | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.029 | 0.911 | 5357.235294117647 | 1.092316733832278 | 4904.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.978 | 0.985 | 5055.3125 | 0.9701232968720015 | 5211 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.259 | 0.958 | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.987 | 0.907 | 4539.684210526316 | 0.9400366188587123 | 4829.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.004 | 0.985 | 5186.5625 | 1.013854442829043 | 5115.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.387 | 0.93 | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.048 | 0.887 | 2594.9142857142856 | 1.0100199063622513 | 2569.1714285714284 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.029 | 0.954 | 2462 | 1.0158924663957487 | 2423.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.294 | 0.986 | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.283 | 0.978 | 1526.6470588235295 | 0.756382606668221 | 2018.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.22 | 0.964 | 1698 | 0.7478734825336526 | 2270.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2668.5 | 3317.5 | - | 333.5625 | 0.8043707611152977 | 414.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2652.5 | 3058 | - | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2381.5 | 3316 | - | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2871 | 3491.5 | - | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 2410.5 | 3208.5 | - | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2614.5 | 3216 | - | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44903 | 41702.5 | - | 5282.705882352941 | 1.0767459984413406 | 4906.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14737.5 | 18506 | - | 1733.8235294117646 | 0.7963633416189344 | 2177.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45536.5 | 41688 | - | 5357.235294117647 | 1.092316733832278 | 4904.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43127 | 45878 | - | 4539.684210526316 | 0.9400366188587123 | 4829.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 45411 | 44960.5 | - | 2594.9142857142856 | 1.0100199063622513 | 2569.1714285714284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12976.5 | 17156 | - | 1526.6470588235295 | 0.756382606668221 | 2018.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 10:03:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789437626489-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：182.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:176 | P2:353 / P3:465 | 1811.667 | 3640 | 465 | 0.938 | 0.961 | 252.1764705882353 | 0.8181297709923664 | 308.2352941176471 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:177 / P3:193 | 1873.214 | 3714 | 193 | 0.938 | 0.963 | 248.1875 | 0.7176938369781312 | 345.8125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:225 / P3:369 | 1807.051 | 3536 | 369 | 1.015 | 0.952 | 340.125 | 0.8293203291679366 | 410.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:273 | 198.064 | 518 | 417 | 1.147 | 0.967 | 267.57894736842104 | 0.8411647915287889 | 318.10526315789474 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 10:01:58 | 窗口结束：2026-09-15 10:02:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 616 | 216 | 353 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 624 | 168 | 177 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 580 | 176 | 225 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 576 | 152 | 417 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 232 | 353 |
| 1 | P3 | 160 | 176 | 176 | 465 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 168 | 168 | 168 | 177 |
| 3 | P3 | 168 | 168 | 168 | 193 |
| 4 | P2 | 176 | 176 | 176 | 225 |
| 4 | P3 | 160 | 168 | 168 | 369 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 152 | 152 | 417 |
| 6 | P3 | 152 | 152 | 152 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 10:03:21 | 2026-09-15 10:03:21 | 2026-09-15 10:03:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 10:03:21 | 2026-09-15 10:03:21 | 2026-09-15 10:03:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:43 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 2026-09-15 10:02:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.234 | 0.967 | 252.1764705882353 | 0.8181297709923664 | 308.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.938 | 0.943 | 4736.0526315789475 | 1.0803817985352384 | 4383.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.984 | 0.968 | 5028.625 | 0.9659983191259455 | 5205.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 188 | 1.411 | 0.979 | 248.1875 | 0.7176938369781312 | 345.8125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.938 | 0.926 | 5337.64705882353 | 1.0654736743224837 | 5009.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.998 | 0.978 | 4725 | 0.9696285655653601 | 4873 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.206 | 0.968 | 340.125 | 0.8293203291679366 | 410.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.015 | 0.927 | 4715.684210526316 | 0.9849072781435843 | 4787.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 0.942 | 0.957 | 4879.941176470588 | 1.0141439084618957 | 4811.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 192 | 1.189 | 0.967 | 267.57894736842104 | 0.8411647915287889 | 318.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.273 | 0.954 | 1421.7894736842106 | 0.7467588113337941 | 1903.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.188 | 0.978 | 1589.0588235294117 | 0.7467588113337941 | 2127.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2143.5 | 2620 | - | 252.1764705882353 | 0.8181297709923664 | 308.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 1985.5 | 2766.5 | - | 248.1875 | 0.7176938369781312 | 345.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2721 | 3281 | - | 340.125 | 0.8293203291679366 | 410.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2542 | 3022 | - | 267.57894736842104 | 0.8411647915287889 | 318.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44992.5 | 41645 | - | 4736.0526315789475 | 1.0803817985352384 | 4383.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45370 | 42582 | - | 5337.64705882353 | 1.0654736743224837 | 5009.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44799 | 45485.5 | - | 4715.684210526316 | 0.9849072781435843 | 4787.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13507 | 18087.5 | - | 1421.7894736842106 | 0.7467588113337941 | 1903.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 10:07:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789437914488-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.3秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:584 / P3:296 | P2:609 / P3:625 | 121.164 | 593 | 625 | 0.932 | 0.963 | 265.3888888888889 | 0.8163021189336979 | 325.1111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 584 > B上限 220；P3RAW滚动10秒波动 296 > B上限 220 |
| 2 | 1 | 不合格 | P2:1600 / P3:296 | P2:1951 / P3:465 | 239.507 | 1590.5 | 1951 | 1.606 | 0.898 | 137.82857142857142 | 0.8081755737979561 | 170.54285714285714 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1600 > B上限 220；P2RAW绝对值 1951 > B上限 1100；P3RAW滚动10秒波动 296 > B上限 220 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:257 | 80.951 | 232.5 | 257 | 0.941 | 0.958 | 257.1764705882353 | 0.7149632052330335 | 359.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:305 / P3:449 | 71.356 | 233.5 | 449 | 1.078 | 0.959 | 314.63157894736844 | 0.8369032619347613 | 375.94736842105266 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:872 / P3:200 | P2:943 / P3:417 | 140.483 | 860.5 | 943 | 0.986 | 0.897 | 315.6666666666667 | 0.8932557773934916 | 353.3888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 872 > B上限 220 |
| 6 | 1 | 不合格 | P2:160 / P3:256 | P2:465 / P3:369 | 77.647 | 261 | 465 | 1.318 | 0.959 | 318.1764705882353 | 0.8448922211808809 | 376.5882352941176 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 10:06:15 | 窗口结束：2026-09-15 10:06:35 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 584 | 609 | 296 | 625 | 不合格 | 噪声波动值超过上限 |
| 2 | 748 | 1600 | 1951 | 296 | 465 | 不合格 | 噪声波动值超过上限 |
| 3 | 752 | 160 | 241 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 184 | 305 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 872 | 943 | 200 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 756 | 160 | 465 | 256 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 584 | 584 | 584 | 609 |
| 1 | P3 | 280 | 296 | 328 | 625 |
| 2 | P2 | 1600 | 1600 | 1600 | 1951 |
| 2 | P3 | 296 | 296 | 296 | 465 |
| 3 | P2 | 160 | 160 | 176 | 241 |
| 3 | P3 | 128 | 160 | 168 | 257 |
| 4 | P2 | 184 | 184 | 200 | 305 |
| 4 | P3 | 176 | 176 | 192 | 449 |
| 5 | P2 | 872 | 872 | 872 | 943 |
| 5 | P3 | 176 | 200 | 224 | 417 |
| 6 | P2 | 152 | 160 | 168 | 465 |
| 6 | P3 | 256 | 256 | 256 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:01 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:06 | 2026-09-15 10:07:07 | 2026-09-15 10:07:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.208 | 0.983 | 265.3888888888889 | 0.8163021189336979 | 325.1111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.921 | 0.944 | 4802.444444444444 | 1.0925958694608053 | 4395.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.983 | 0.962 | 4745.823529411765 | 0.9661577151068799 | 4912.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.399 | 0.909 | 137.82857142857142 | 0.8081755737979561 | 170.54285714285714 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.64 | 0.868 | 723.1176470588235 | 0.6103470532744154 | 1184.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.811 | 0.916 | 793.8484848484849 | 0.6037844565317599 | 1314.7878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.354 | 0.978 | 257.1764705882353 | 0.7149632052330335 | 359.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.928 | 0.921 | 4597.8421052631575 | 1.108799675073299 | 4146.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.976 | 0.974 | 4756.176470588235 | 0.9702755244083905 | 4901.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.234 | 0.977 | 314.63157894736844 | 0.8369032619347613 | 375.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.09 | 0.939 | 4845.882352941177 | 0.9353498194699912 | 5180.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.005 | 0.963 | 4880.823529411765 | 1.0141165255014117 | 4812.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.107 | 0.899 | 315.6666666666667 | 0.8932557773934916 | 353.3888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.995 | 0.841 | 5094.588235294118 | 0.9909949081755249 | 5140.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.937 | 0.94 | 5216.875 | 1.0501616697910245 | 4967.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.298 | 0.969 | 318.1764705882353 | 0.8448922211808809 | 376.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.321 | 0.939 | 1284.578947368421 | 0.7580284489719858 | 1694.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.644 | 0.968 | 1584 | 0.7490194987622041 | 2114.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2388.5 | 2926 | - | 265.3888888888889 | 0.8163021189336979 | 325.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2412 | 2984.5 | - | 137.82857142857142 | 0.8081755737979561 | 170.54285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2186 | 3057.5 | - | 257.1764705882353 | 0.7149632052330335 | 359.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2989 | 3571.5 | - | 314.63157894736844 | 0.8369032619347613 | 375.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2841 | 3180.5 | - | 315.6666666666667 | 0.8932557773934916 | 353.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2704.5 | 3201 | - | 318.1764705882353 | 0.8448922211808809 | 376.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 45030.5 | 41752.5 | - | 5003.388888888889 | 1.078510268846177 | 4639.166666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13098.5 | 21694 | - | 748.4857142857143 | 0.6037844565317599 | 1239.6571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45531.5 | 41666 | - | 4792.789473684211 | 1.09277348437575 | 4385.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43387.5 | 45939 | - | 5104.411764705882 | 0.9444589564422387 | 5404.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45362 | 45327 | - | 5336.705882352941 | 1.0007721666997595 | 5332.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13464 | 17975.5 | - | 1417.2631578947369 | 0.7490194987622041 | 1892.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 11:27:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789442671040-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 18 | 0.9028213166144201 | 19.9375 | 0 | NOISE_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 19.9375 | 0.9088319088319088 | 21.9375 | 0 | NOISE_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 19.8125 | 1.1006944444444444 | 18 | 0 | NOISE_SAMPLES_MISSING |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 27.9375 | 1.1732283464566928 | 23.8125 | 0 | NOISE_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 11:25:33 | 窗口结束：2026-09-15 11:25:53 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 11:27:02 | 2026-09-15 11:27:02 | 2026-09-15 11:27:02 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:41 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 11:27:02 | 2026-09-15 11:27:02 | 2026-09-15 11:27:02 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 11:12:40 | 2026-09-15 11:12:40 | 2026-09-15 11:12:40 | 2026-09-15 11:12:45 | 2026-09-15 11:12:45 | 2026-09-15 11:12:45 | 2026-09-15 11:12:45 | 2026-09-15 11:12:45 | 2026-09-15 11:12:46 | 2026-09-15 11:12:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 144 | 159.5 | - | 18 | 0.9028213166144201 | 19.9375 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 159.5 | 175.5 | - | 19.9375 | 0.9088319088319088 | 21.9375 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 4 | 8 | 158.5 | 144 | - | 19.8125 | 1.1006944444444444 | 18 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8 | 223.5 | 190.5 | - | 27.9375 | 1.1732283464566928 | 23.8125 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 1 | 8 | 144 | 159.5 | - | 18 | 0.9028213166144201 | 19.9375 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 159.5 | 175.5 | - | 19.9375 | 0.9088319088319088 | 21.9375 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 4 | 8 | 158.5 | 144 | - | 19.8125 | 1.1006944444444444 | 18 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 223.5 | 190.5 | - | 27.9375 | 1.1732283464566928 | 23.8125 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |

================================================================================================
完成时间：2026-09-15 11:37:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789443321639-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:184 | P2:529 / P3:417 | 2343.904 | 5041 | 529 | 1.205 | 0.972 | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 需复测 | P2:160 / P3:152 | P2:481 / P3:337 | 2334.627 | 4864 | 481 | 1.348 | 0.974 | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:168 / P3:184 | P2:241 / P3:257 | 2518.378 | 5396 | 257 | 1.296 | 0.978 | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 需复测 | P2:144 / P3:152 | P2:337 / P3:529 | 2463.045 | 5367 | 529 | 1.174 | 0.975 | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 11:36:23 | 窗口结束：2026-09-15 11:36:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 192 | 529 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 708 | 160 | 481 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 724 | 168 | 241 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 740 | 144 | 337 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 192 | 192 | 529 |
| 1 | P3 | 144 | 184 | 184 | 417 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 144 | 160 | 160 | 481 |
| 3 | P3 | 128 | 152 | 152 | 337 |
| 4 | P2 | 160 | 168 | 168 | 241 |
| 4 | P3 | 168 | 184 | 184 | 257 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 144 | 144 | 337 |
| 6 | P3 | 152 | 152 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 11:37:45 | 2026-09-15 11:37:45 | 2026-09-15 11:37:45 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 11:37:45 | 2026-09-15 11:37:45 | 2026-09-15 11:37:45 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 1.205 | 0.972 | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 220 | 1.348 | 0.974 | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 212 | 1.296 | 0.978 | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 236 | 1.174 | 0.975 | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2080.5 | 2494.5 | - | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1877 | 2537.5 | - | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2429 | 3133 | - | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9 | 2133.5 | 2504 | - | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 2080.5 | 2494.5 | - | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 1877 | 2537.5 | - | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2429 | 3133 | - | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 2133.5 | 2504 | - | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |

================================================================================================
完成时间：2026-09-15 11:40:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789443501909-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：157.6秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 0 | NOISE_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 0 | NOISE_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 0 | NOISE_SAMPLES_MISSING |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 0 | NOISE_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 11:39:28 | 窗口结束：2026-09-15 11:39:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 11:40:56 | 2026-09-15 11:40:56 | 2026-09-15 11:40:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 11:40:56 | 2026-09-15 11:40:56 | 2026-09-15 11:40:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:45 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 2026-09-15 11:35:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2080.5 | 2494.5 | - | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1877 | 2537.5 | - | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 4 | 8.5 | 2429 | 3133 | - | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9 | 2133.5 | 2504 | - | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 2080.5 | 2494.5 | - | 244.76470588235293 | 0.8340348767288034 | 293.47058823529414 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 1877 | 2537.5 | - | 220.8235294117647 | 0.7397044334975369 | 298.52941176470586 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2429 | 3133 | - | 285.7647058823529 | 0.7752952441749122 | 368.5882352941176 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 2133.5 | 2504 | - | 237.05555555555554 | 0.8520367412140575 | 278.22222222222223 | 在线、无火警、无故障、光源未就绪、同步异常、异常：WAVEFORM_STALE_WAITING_FOR_RESUME |

================================================================================================
完成时间：2026-09-15 11:56:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789444412120-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:344 / P3:160 | P2:641 / P3:369 | 1872.052 | 4638.5 | 641 | 0.966 | 0.931 | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 344 > B上限 220 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:353 | 2133.793 | 4568.5 | 497 | 0.939 | 0.953 | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:289 | 2361.623 | 5280.5 | 289 | 0.93 | 0.952 | 289.0625 | 0.7795381763020395 | 370.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:529 | 1354.501 | 3426 | 529 | 1.504 | 0.955 | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 11:54:34 | 窗口结束：2026-09-15 11:54:54 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 608 | 344 | 641 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 620 | 168 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 636 | 160 | 273 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 604 | 160 | 369 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 240 | 344 | 344 | 641 |
| 1 | P3 | 160 | 160 | 160 | 369 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 168 | 168 | 168 | 497 |
| 3 | P3 | 160 | 168 | 168 | 353 |
| 4 | P2 | 160 | 160 | 160 | 273 |
| 4 | P3 | 168 | 168 | 168 | 289 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 160 | 160 | 369 |
| 6 | P3 | 160 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 11:56:00 | 2026-09-15 11:56:00 | 2026-09-15 11:56:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:25 | 2026-09-15 11:55:25 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.201 | 0.918 | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.98 | 0.914 | 3959.235294117647 | 1.029174758023823 | 3847 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 236 | 0.979 | 0.955 | 4019.3529411764707 | 1.0448019082860593 | 3847 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 216 | 1.343 | 0.964 | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 300 | 0.932 | 0.952 | 5141 | 1.0879610611096588 | 4725.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 236 | 0.993 | 0.942 | 4776.058823529412 | 0.9871249331323251 | 4838.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.283 | 0.977 | 289.0625 | 0.7795381763020395 | 370.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 300 | 0.918 | 0.933 | 5108.176470588235 | 1.0988383863946956 | 4648.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 1.01 | 0.948 | 5110 | 0.9779787323118144 | 5225.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 212 | 1.165 | 0.944 | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 300 | 1.439 | 0.953 | 1401.5294117647059 | 0.6706826178747362 | 2089.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 236 | 2.094 | 0.966 | 1614.5 | 0.6533791987049777 | 2471 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2143.5 | 2629.5 | - | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1911 | 2540.5 | - | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2312.5 | 2966.5 | - | 289.0625 | 0.7795381763020395 | 370.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2066.5 | 2407.5 | - | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33653.5 | 32699.5 | - | 3959.235294117647 | 1.029174758023823 | 3847 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43698.5 | 40165.5 | - | 5141 | 1.0879610611096588 | 4725.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43419.5 | 39514 | - | 5108.176470588235 | 1.0988383863946956 | 4648.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11913 | 17762.5 | - | 1401.5294117647059 | 0.6706826178747362 | 2089.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 12:02:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789444771828-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:520 / P3:160 | P2:721 / P3:369 | 2092.929 | 4540.5 | 721 | 0.953 | 0.92 | 292.125 | 0.8535427319211103 | 342.25 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 520 > B上限 220 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:497 / P3:369 | 1709.304 | 4020 | 497 | 0.935 | 0.957 | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:241 / P3:257 | 2354.918 | 4978.5 | 257 | 0.903 | 0.943 | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:369 / P3:529 | 1925.449 | 4750.5 | 529 | 1.508 | 0.965 | 253 | 0.8688888888888889 | 291.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 12:00:33 | 窗口结束：2026-09-15 12:00:53 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 520 | 721 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 652 | 192 | 497 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 612 | 152 | 241 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 628 | 168 | 369 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 352 | 520 | 520 | 721 |
| 1 | P3 | 160 | 160 | 160 | 369 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 192 | 192 | 192 | 497 |
| 3 | P3 | 192 | 192 | 192 | 369 |
| 4 | P2 | 144 | 152 | 152 | 241 |
| 4 | P3 | 136 | 160 | 160 | 257 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 160 | 168 | 168 | 369 |
| 6 | P3 | 168 | 168 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.197 | 0.924 | 292.125 | 0.8535427319211103 | 342.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 276 | 0.961 | 0.891 | 4701.235294117647 | 1.0277906378600823 | 4574.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 0.988 | 0.946 | 5292.625 | 1.0492522333874386 | 5044.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 200 | 1.324 | 0.971 | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 284 | 0.928 | 0.941 | 5102.058823529412 | 1.0535041904530549 | 4842.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.98 | 0.959 | 5087.3125 | 0.9870490511125932 | 5154.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.282 | 0.954 | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 272 | 0.889 | 0.911 | 4590.105263157895 | 1.1083406407665815 | 4141.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 1.002 | 0.967 | 4752.294117647059 | 0.9705317027462098 | 4896.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 212 | 1.151 | 0.963 | 253 | 0.8688888888888889 | 291.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 268 | 1.478 | 0.963 | 1241.3157894736842 | 0.6724354222500998 | 1846 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 2.091 | 0.969 | 1507.8823529411766 | 0.6511545202834862 | 2315.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2337 | 2738 | - | 292.125 | 0.8535427319211103 | 342.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2123 | 2811.5 | - | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2485.5 | 3187.5 | - | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2150.5 | 2475 | - | 253 | 0.8688888888888889 | 291.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42341 | 40778 | - | 4981.294117647059 | 1.0383294913924175 | 4797.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45214.5 | 43189.5 | - | 5319.35294117647 | 1.0468863959990276 | 5081.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45471 | 41621 | - | 4786.421052631579 | 1.0925013815141396 | 4381.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12817 | 19683.5 | - | 1349.157894736842 | 0.6511545202834862 | 2071.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 15:13:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456263678-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:241 | 52.77 | 165 | 417 | 0.972 | 0.947 | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:449 | 68.47 | 230.5 | 497 | 1.476 | 0.943 | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:161 / P3:177 | 51.153 | 166 | 177 | 1.002 | 0.963 | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:152 | P2:417 / P3:289 | 52.174 | 161.5 | 417 | 1.01 | 0.942 | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:225 / P3:353 | 51.756 | 158 | 353 | 1.04 | 0.961 | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:321 / P3:465 | 48.659 | 157 | 465 | 1.326 | 0.957 | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:12:05 | 窗口结束：2026-09-15 15:12:25 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 417 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 176 | 497 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 768 | 152 | 161 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 176 | 417 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 152 | 225 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 152 | 321 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 417 |
| 1 | P3 | 152 | 152 | 152 | 241 |
| 2 | P2 | 160 | 176 | 192 | 497 |
| 2 | P3 | 152 | 168 | 192 | 449 |
| 3 | P2 | 128 | 152 | 152 | 161 |
| 3 | P3 | 128 | 160 | 160 | 177 |
| 4 | P2 | 160 | 176 | 176 | 417 |
| 4 | P3 | 152 | 152 | 152 | 289 |
| 5 | P2 | 152 | 152 | 152 | 225 |
| 5 | P3 | 144 | 152 | 152 | 353 |
| 6 | P2 | 136 | 152 | 160 | 321 |
| 6 | P3 | 128 | 152 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 15:13:32 | 2026-09-15 15:13:32 | 2026-09-15 15:13:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.224 | 0.962 | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.972 | 0.904 | 4760.789473684211 | 1.1087753275885317 | 4293.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.056 | 0.97 | 5032.125 | 0.9869209742464544 | 5098.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.547 | 0.948 | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.559 | 0.916 | 755.1764705882352 | 0.6100261344737468 | 1237.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.213 | 0.969 | 778.060606060606 | 0.6100261344737468 | 1275.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.422 | 0.983 | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.002 | 0.962 | 5312.058823529412 | 1.0261115593077823 | 5176.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.791 | 0.946 | 5037.4375 | 0.9694837374903772 | 5196 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.17 | 0.972 | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 92 | 1.01 | 0.897 | 4209.5 | 0.996272409916573 | 4225.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.69 | 0.94 | 3961.8823529411766 | 0.996272409916573 | 3976.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.233 | 0.976 | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.04 | 0.944 | 5271.529411764706 | 0.980846266663748 | 5374.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.893 | 0.962 | 4840.35294117647 | 1.0208547856832704 | 4741.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.229 | 0.977 | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.416 | 0.927 | 1308.421052631579 | 0.6432748538011696 | 2034 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.384 | 0.969 | 1553.75 | 0.6432748538011696 | 2415.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1723 | 2238.5 | - | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1282.5 | 1984 | - | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1539 | 2209.5 | - | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2532.5 | 2818.5 | - | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1789.5 | 2160 | - | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1829.5 | 2171 | - | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45227.5 | 40790.5 | - | 4760.789473684211 | 1.1087753275885317 | 4293.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12838 | 21045 | - | 755.1764705882352 | 0.6100261344737468 | 1237.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45152.5 | 44003.5 | - | 5312.058823529412 | 1.0261115593077823 | 5176.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 33676 | 33802 | - | 4209.5 | 0.996272409916573 | 4225.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44808 | 45683 | - | 5271.529411764706 | 0.980846266663748 | 5374.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12430 | 19323 | - | 1308.421052631579 | 0.6432748538011696 | 2034 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 15:17:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456499291-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:305 | 76.392 | 244.5 | 449 | 0.888 | 0.974 | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:432 / P3:192 | P2:657 / P3:369 | 81.993 | 510.5 | 657 | 1.743 | 0.958 | 102.23529411764706 | 0.6440615156568464 | 158.73529411764707 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:225 | 75.715 | 222 | 225 | 0.973 | 0.964 | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:144 | P2:449 / P3:337 | 130.467 | 343 | 449 | 0.981 | 0.926 | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:257 / P3:417 | 78.921 | 233 | 417 | 1.011 | 0.953 | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:337 / P3:497 | 79.326 | 251.5 | 497 | 1.466 | 0.967 | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:16:01 | 窗口结束：2026-09-15 15:16:21 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 176 | 449 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 432 | 657 | 192 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 804 | 160 | 209 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 800 | 160 | 449 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 168 | 257 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 192 | 337 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 449 |
| 1 | P3 | 168 | 176 | 176 | 305 |
| 2 | P2 | 424 | 432 | 552 | 657 |
| 2 | P3 | 192 | 192 | 200 | 369 |
| 3 | P2 | 136 | 160 | 168 | 209 |
| 3 | P3 | 144 | 168 | 168 | 225 |
| 4 | P2 | 160 | 160 | 176 | 449 |
| 4 | P3 | 144 | 144 | 160 | 337 |
| 5 | P2 | 152 | 168 | 176 | 257 |
| 5 | P3 | 160 | 168 | 192 | 417 |
| 6 | P2 | 192 | 192 | 192 | 337 |
| 6 | P3 | 192 | 192 | 192 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.318 | 0.981 | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.888 | 0.959 | 5294.470588235294 | 1.1077661538461538 | 4779.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.922 | 0.98 | 5010.5 | 0.9866830769230769 | 5078.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.538 | 0.96 | 102.23529411764706 | 0.6440615156568464 | 158.73529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.849 | 0.942 | 530.5510204081633 | 0.6063581657881233 | 874.9795918367347 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.19 | 0.97 | 764.6176470588235 | 0.6063581657881233 | 1261 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.398 | 0.971 | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.973 | 0.946 | 1.4316496905621454 | 1.027518160366446 | 1.393308406395049 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.967 | 0.972 | 88.88320355951056 | 0.9672561765382334 | 91.89210233592881 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.162 | 0.95 | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.981 | 0.849 | 5381.64705882353 | 1.0187859823387266 | 5282.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.791 | 0.971 | 5226.1875 | 1.0643559945521428 | 4910.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.197 | 0.96 | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.011 | 0.907 | 5289.588235294118 | 0.9888820463193085 | 5349.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.958 | 0.981 | 4853.941176470588 | 1.014308015684732 | 4785.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.203 | 0.985 | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.496 | 0.94 | 1493.7058823529412 | 0.6445578231292517 | 2317.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.387 | 0.972 | 1587.0625 | 0.6445578231292517 | 2462.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2217.5 | 2866.5 | - | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1738 | 2698.5 | - | 99.31428571428572 | 0.6440615156568464 | 154.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2032.5 | 2823.5 | - | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3013.5 | 3462.5 | - | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2333.5 | 2799.5 | - | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2323.5 | 2744.5 | - | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45003 | 40625 | - | 5294.470588235294 | 1.1077661538461538 | 4779.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 24.5 | 12998.5 | 21437 | - | 530.5510204081633 | 0.6063581657881233 | 874.9795918367347 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31024 | 44415.5 | 43226 | - | 1.4316496905621454 | 1.027518160366446 | 1.393308406395049 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45744 | 44900.5 | - | 5381.64705882353 | 1.0187859823387266 | 5282.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44961.5 | 45467 | - | 5289.588235294118 | 0.9888820463193085 | 5349.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12696.5 | 19698 | - | 1493.7058823529412 | 0.6445578231292517 | 2317.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 15:20:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456665523-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:289 | 57.642 | 188.5 | 433 | 0.889 | 0.96 | 384.9375 | 0.7715144682450207 | 498.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:368 / P3:152 | P2:545 / P3:321 | 73.062 | 370 | 545 | 1.428 | 0.923 | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 368 > B上限 220 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:193 / P3:209 | 58.947 | 182.5 | 209 | 0.955 | 0.959 | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:184 | P2:481 / P3:353 | 67.831 | 251 | 481 | 0.981 | 0.932 | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:257 / P3:401 | 56.531 | 165.5 | 401 | 1.01 | 0.963 | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:321 / P3:497 | 54.328 | 166.5 | 497 | 1.488 | 0.955 | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:18:47 | 窗口结束：2026-09-15 15:19:07 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 168 | 433 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 756 | 368 | 545 | 152 | 321 | 不合格 | 噪声波动值超过上限 |
| 3 | 760 | 168 | 193 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 192 | 481 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 176 | 257 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 168 | 321 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 433 |
| 1 | P3 | 152 | 168 | 168 | 289 |
| 2 | P2 | 328 | 368 | 368 | 545 |
| 2 | P3 | 152 | 152 | 152 | 321 |
| 3 | P2 | 168 | 168 | 168 | 193 |
| 3 | P3 | 152 | 160 | 160 | 209 |
| 4 | P2 | 192 | 192 | 192 | 481 |
| 4 | P3 | 184 | 184 | 184 | 353 |
| 5 | P2 | 152 | 176 | 176 | 257 |
| 5 | P3 | 144 | 160 | 168 | 401 |
| 6 | P2 | 152 | 168 | 168 | 321 |
| 6 | P3 | 152 | 168 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.301 | 0.978 | 384.9375 | 0.7715144682450207 | 498.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.88 | 0.931 | 4608 | 1.1281020487050637 | 4084.7368421052633 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.995 | 0.971 | 4698.470588235294 | 0.9869272969900658 | 4760.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.524 | 0.936 | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.416 | 0.888 | 657.4054054054054 | 0.6090287688725307 | 1079.4324324324325 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.493 | 0.948 | 761.9117647058823 | 0.606646058732612 | 1255.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.392 | 0.978 | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.945 | 0.909 | 5129.35294117647 | 1.0330411088733562 | 4965.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.985 | 0.984 | 4987.9375 | 0.9698380099405753 | 5143.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.138 | 0.968 | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.988 | 0.86 | 5164.823529411765 | 1.0110312744691632 | 5108.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.95 | 0.964 | 5165.6875 | 1.0499898368819554 | 4919.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.238 | 0.978 | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.016 | 0.935 | 5049.058823529412 | 0.98315102227822 | 5135.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.993 | 0.971 | 4839.823529411765 | 1.0140878053590356 | 4772.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.17 | 0.967 | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.367 | 0.946 | 1353 | 0.647131643361562 | 2090.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 2.085 | 0.953 | 1587.5 | 0.6422412703228906 | 2471.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 3079.5 | 3991.5 | - | 384.9375 | 0.7715144682450207 | 498.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2596.5 | 3956.5 | - | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2871 | 4039.5 | - | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 4091 | 4679 | - | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 3092.5 | 3733 | - | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2835 | 3347 | - | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43776 | 38805 | - | 4608 | 1.1281020487050637 | 4084.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12162 | 19969.5 | - | 657.4054054054054 | 0.6090287688725307 | 1079.4324324324325 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43599.5 | 42205 | - | 5129.35294117647 | 1.0330411088733562 | 4965.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43901 | 43422 | - | 5164.823529411765 | 1.0110312744691632 | 5108.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42917 | 43652.5 | - | 5049.058823529412 | 0.98315102227822 | 5135.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11500.5 | 17771.5 | - | 1353 | 0.647131643361562 | 2090.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 15:37:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789457588281-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：253.5秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-15 15:35:51 | 窗口结束：2026-09-15 15:36:11 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-09-15 15:37:16 | 2026-09-15 15:37:16 | 2026-09-15 15:37:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:31001） |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:33001） |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:34001） |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:35001） |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:36001） |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:31001） |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:33001） |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:34001） |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:35001） |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:36001） |

================================================================================================
完成时间：2026-09-15 16:27:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789460674355-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:184 | P2:465 / P3:321 | 51.079 | 168 | 465 | 1.013 | 0.958 | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:385 | 51.598 | 192.5 | 465 | 1.816 | 0.944 | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:241 / P3:209 | 52.106 | 177 | 241 | 0.941 | 0.97 | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:337 | 49.552 | 149 | 417 | 0.985 | 0.942 | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:273 / P3:401 | 51.889 | 166 | 401 | 1.012 | 0.963 | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:168 | P2:321 / P3:497 | 49.681 | 164.5 | 497 | 1.42 | 0.962 | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 16:25:36 | 窗口结束：2026-09-15 16:25:56 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 176 | 465 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 740 | 184 | 465 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 740 | 176 | 241 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 152 | 417 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 168 | 273 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 144 | 321 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 176 | 176 | 465 |
| 1 | P3 | 144 | 184 | 184 | 321 |
| 2 | P2 | 168 | 184 | 224 | 465 |
| 2 | P3 | 128 | 176 | 184 | 385 |
| 3 | P2 | 144 | 176 | 184 | 241 |
| 3 | P3 | 136 | 160 | 160 | 209 |
| 4 | P2 | 152 | 152 | 152 | 417 |
| 4 | P3 | 136 | 152 | 152 | 337 |
| 5 | P2 | 128 | 168 | 168 | 273 |
| 5 | P3 | 120 | 144 | 144 | 401 |
| 6 | P2 | 128 | 144 | 144 | 321 |
| 6 | P3 | 152 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.303 | 0.98 | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.013 | 0.933 | 4331.736842105263 | 0.9870595572185843 | 4388.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.008 | 0.957 | 4841.35294117647 | 0.9870595572185843 | 4904.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.488 | 0.975 | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.868 | 0.919 | 704.2571428571429 | 0.5975225443614856 | 1178.6285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.227 | 0.94 | 776.5454545454545 | 0.6080436587970103 | 1277.121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.402 | 0.992 | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.941 | 0.941 | 4736.263157894737 | 1.0777254817422963 | 4394.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.008 | 0.976 | 4995.3125 | 0.9695400067931487 | 5152.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.2 | 0.983 | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.985 | 0.869 | 4815.210526315789 | 1.015202121639166 | 4743.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.815 | 0.961 | 4876 | 1.0496777216376045 | 4645.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.273 | 0.971 | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.012 | 0.956 | 5251.117647058823 | 0.974371568595348 | 5389.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.974 | 0.96 | 4835.117647058823 | 1.0146274625981335 | 4765.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.231 | 0.972 | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.501 | 0.938 | 1437 | 0.6499148664467383 | 2211.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.366 | 0.973 | 1599.0625 | 0.6441501548377351 | 2482.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1926.5 | 2482 | - | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1461.5 | 2215.5 | - | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1780.5 | 2511 | - | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2809.5 | 3229.5 | - | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2058 | 2499.5 | - | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2162.5 | 2538.5 | - | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41151.5 | 41691 | - | 4331.736842105263 | 0.9870595572185843 | 4388.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12324.5 | 20626 | - | 704.2571428571429 | 0.5975225443614856 | 1178.6285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44994.5 | 41749.5 | - | 4736.263157894737 | 1.0777254817422963 | 4394.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45744.5 | 45059.5 | - | 4815.210526315789 | 1.015202121639166 | 4743.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44634.5 | 45808.5 | - | 5251.117647058823 | 0.974371568595348 | 5389.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12214.5 | 18794 | - | 1437 | 0.6499148664467383 | 2211.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 16:43:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789461624053-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：169.5秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:160 | P2:449 / P3:305 | 50.52 | 152.5 | 449 | 0.984 | 0.971 | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:360 / P3:152 | P2:673 / P3:353 | 54.83 | 357.5 | 673 | 1.57 | 0.942 | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 360 > B上限 220 |
| 3 | 1 | B类合格 | P2:192 / P3:208 | P2:289 / P3:305 | 54.747 | 213 | 305 | 0.916 | 0.968 | 295.5625 | 0.714782345828295 | 413.5 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:481 / P3:353 | 53.489 | 187 | 481 | 0.985 | 0.947 | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:289 / P3:449 | 51.608 | 162.5 | 449 | 1.02 | 0.976 | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:321 / P3:497 | 48.482 | 150.5 | 497 | 1.325 | 0.967 | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 16:41:42 | 窗口结束：2026-09-15 16:42:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 152 | 449 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 360 | 673 | 152 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 832 | 192 | 289 | 208 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 176 | 481 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 160 | 289 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 144 | 321 | 144 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 449 |
| 1 | P3 | 144 | 160 | 168 | 305 |
| 2 | P2 | 208 | 360 | 360 | 673 |
| 2 | P3 | 136 | 152 | 152 | 353 |
| 3 | P2 | 160 | 192 | 192 | 289 |
| 3 | P3 | 176 | 208 | 208 | 305 |
| 4 | P2 | 176 | 176 | 176 | 481 |
| 4 | P3 | 168 | 168 | 176 | 353 |
| 5 | P2 | 144 | 160 | 168 | 289 |
| 5 | P3 | 152 | 160 | 176 | 449 |
| 6 | P2 | 128 | 144 | 144 | 321 |
| 6 | P3 | 128 | 144 | 144 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.308 | 0.975 | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.984 | 0.969 | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.955 | 0.968 | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.542 | 0.966 | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.695 | 0.903 | 688.8918918918919 | 0.5955652133277256 | 1156.7027027027027 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.229 | 0.953 | 749.6764705882352 | 0.6125102129091171 | 1223.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.399 | 0.987 | 295.5625 | 0.714782345828295 | 413.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.916 | 0.945 | 4536.1 | 1.0740907368819852 | 4223.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.103 | 0.965 | 4719.705882352941 | 0.9701582772088074 | 4864.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.147 | 0.973 | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.985 | 0.9 | 4819.315789473684 | 1.0149301706938594 | 4748.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.993 | 0.961 | 5191.0625 | 1.0501049384276937 | 4943.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.193 | 0.98 | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.02 | 0.961 | 5249.411764705882 | 0.9736299464307145 | 5391.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.794 | 0.986 | 4839.35294117647 | 1.0142517229050831 | 4771.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.161 | 0.98 | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.483 | 0.946 | 1499.0588235294117 | 0.6457694549324684 | 2321.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.385 | 0.975 | 1592.75 | 0.6457694549324684 | 2466.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2477 | 3239.5 | - | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2005.5 | 3035.5 | - | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2364.5 | 3308 | - | 295.5625 | 0.714782345828295 | 413.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3508.5 | 3992.5 | - | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2785.5 | 3293 | - | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2808.5 | 3262 | - | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40783.5 | 41316 | - | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12744.5 | 21399 | - | 688.8918918918919 | 0.5955652133277256 | 1156.7027027027027 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45361 | 42232 | - | 4536.1 | 1.0740907368819852 | 4223.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45783.5 | 45110 | - | 4819.315789473684 | 1.0149301706938594 | 4748.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44620 | 45828.5 | - | 5249.411764705882 | 0.9736299464307145 | 5391.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12742 | 19731.5 | - | 1499.0588235294117 | 0.6457694549324684 | 2321.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 17:52:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789465786162-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:136 | P2:529 / P3:369 | 50.995 | 158.5 | 529 | 1.013 | 0.958 | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:192 / P3:160 | P2:497 / P3:401 | 123.947 | 381 | 497 | 1.609 | 0.942 | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:305 | 51.664 | 154 | 305 | 0.919 | 0.963 | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:417 | 121.262 | 325.5 | 529 | 0.991 | 0.938 | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:385 / P3:545 | 125.752 | 339 | 545 | 1.033 | 0.957 | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:577 | 123.101 | 333 | 577 | 1.45 | 0.947 | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 17:50:48 | 窗口结束：2026-09-15 17:51:08 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 704 | 160 | 529 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 704 | 192 | 497 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 700 | 160 | 305 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 692 | 168 | 529 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 712 | 184 | 385 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 176 | 449 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 529 |
| 1 | P3 | 136 | 136 | 144 | 369 |
| 2 | P2 | 192 | 192 | 216 | 497 |
| 2 | P3 | 152 | 160 | 160 | 401 |
| 3 | P2 | 152 | 160 | 184 | 305 |
| 3 | P3 | 152 | 160 | 184 | 305 |
| 4 | P2 | 168 | 168 | 176 | 529 |
| 4 | P3 | 160 | 176 | 176 | 417 |
| 5 | P2 | 144 | 184 | 184 | 385 |
| 5 | P3 | 144 | 184 | 192 | 545 |
| 6 | P2 | 176 | 176 | 184 | 449 |
| 6 | P3 | 176 | 176 | 176 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.582 | 0.962 | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.013 | 0.946 | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 108 | 0.954 | 0.968 | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.688 | 0.931 | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.609 | 0.92 | 727.5833333333334 | 0.607289420602351 | 1198.0833333333333 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 104 | 1.219 | 0.983 | 770.3823529411765 | 0.607289420602351 | 1268.5588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.647 | 0.962 | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.919 | 0.946 | 5319.117647058823 | 1.073115446691351 | 4956.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 104 | 1.09 | 0.983 | 5110.5625 | 0.9703906769201557 | 5266.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.356 | 0.946 | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.991 | 0.897 | 5316.411764705882 | 0.9951771144169044 | 5342.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 104 | 0.921 | 0.978 | 5241 | 1.0497089566251487 | 4992.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.367 | 0.959 | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.033 | 0.948 | 5242.705882352941 | 0.984817679558011 | 5323.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 104 | 0.826 | 0.963 | 5191.25 | 1.013829384696132 | 5120.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.557 | 0.97 | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.471 | 0.929 | 1365.7368421052631 | 0.6541709733531651 | 2087.7368421052633 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 108 | 1.363 | 0.948 | 1526.4117647058824 | 0.6541709733531651 | 2333.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 388 | 602 | - | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 273.5 | 449 | - | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 340.5 | 538 | - | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 411 | 557.5 | - | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 322 | 450 | - | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 352 | 520.5 | - | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41108 | 41622.5 | - | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 13096.5 | 21565.5 | - | 727.5833333333334 | 0.607289420602351 | 1198.0833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45212.5 | 42132 | - | 5319.117647058823 | 1.073115446691351 | 4956.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45189.5 | 45408.5 | - | 5316.411764705882 | 0.9951771144169044 | 5342.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44563 | 45250 | - | 5242.705882352941 | 0.984817679558011 | 5323.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12974.5 | 19833.5 | - | 1365.7368421052631 | 0.6541709733531651 | 2087.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 17:55:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789465964075-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:216 / P3:296 | P2:497 / P3:321 | 53.566 | 288.5 | 497 | 1.014 | 0.953 | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P3RAW滚动10秒波动 296 > B上限 220 |
| 2 | 1 | 不合格 | P2:192 / P3:232 | P2:481 / P3:353 | 55.196 | 217.5 | 481 | 1.205 | 0.928 | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:272 | P2:257 / P3:273 | 54.284 | 267 | 273 | 1.031 | 0.953 | 46.05555555555556 | 0.5981240981240982 | 77 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:465 / P3:337 | 49.838 | 143 | 465 | 0.952 | 0.943 | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:417 | 53.704 | 156.5 | 417 | 0.959 | 0.948 | 49.8125 | 0.6581337737407101 | 75.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:529 | 51.058 | 159.5 | 529 | 1.271 | 0.957 | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 17:53:46 | 窗口结束：2026-09-15 17:54:06 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 216 | 497 | 296 | 321 | 不合格 | 噪声波动值超过上限 |
| 2 | 752 | 192 | 481 | 232 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 752 | 208 | 257 | 272 | 273 | 不合格 | 噪声波动值超过上限 |
| 4 | 732 | 144 | 465 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 168 | 305 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 772 | 160 | 337 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 240 | 497 |
| 1 | P3 | 296 | 296 | 296 | 321 |
| 2 | P2 | 160 | 192 | 216 | 481 |
| 2 | P3 | 232 | 232 | 232 | 353 |
| 3 | P2 | 208 | 208 | 216 | 257 |
| 3 | P3 | 272 | 272 | 272 | 273 |
| 4 | P2 | 144 | 144 | 152 | 465 |
| 4 | P3 | 136 | 144 | 144 | 337 |
| 5 | P2 | 152 | 168 | 184 | 305 |
| 5 | P3 | 152 | 168 | 168 | 417 |
| 6 | P2 | 160 | 160 | 160 | 337 |
| 6 | P3 | 152 | 160 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 17:55:12 | 2026-09-15 17:55:12 | 2026-09-15 17:55:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.545 | 0.961 | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.01 | 0.918 | 4584.411764705882 | 0.9902543772712257 | 4629.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.987 | 0.976 | 5119.0625 | 0.9872949288202606 | 5184.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.52 | 0.925 | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.124 | 0.875 | 660.4594594594595 | 0.626621878045028 | 1054 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.606 | 0.977 | 759.3529411764706 | 0.6116270254903818 | 1241.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.616 | 0.984 | 46.05555555555556 | 0.5981240981240982 | 77 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.02 | 0.917 | 5120.705882352941 | 1.1078277911401264 | 4622.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.991 | 0.962 | 4746.176470588235 | 0.9703431107262691 | 4891.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.394 | 0.978 | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.934 | 0.905 | 5077.176470588235 | 0.9930393363783839 | 5112.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.966 | 0.951 | 5227.75 | 1.056804972962046 | 4946.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.519 | 0.939 | 49.8125 | 0.6581337737407101 | 75.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.974 | 0.913 | 5022.764705882353 | 0.9791076609065578 | 5129.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.981 | 0.988 | 5192.1875 | 1.0142724586721363 | 5119.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.561 | 0.989 | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.271 | 0.929 | 0.6472825654491924 | 0.6343700283869358 | 1.0203548977480703 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.789 | 0.963 | 16.294079375406636 | 0.651220844059599 | 25.02081977878985 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 473.5 | 686 | - | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 354 | 606.5 | - | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 414.5 | 693 | - | 46.05555555555556 | 0.5981240981240982 | 77 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 586.5 | 759 | - | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 398.5 | 605.5 | - | 49.8125 | 0.6581337737407101 | 75.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 427 | 623 | - | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38967.5 | 39351 | - | 4584.411764705882 | 0.9902543772712257 | 4629.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12218.5 | 19499 | - | 660.4594594594595 | 0.626621878045028 | 1054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43526 | 39289.5 | - | 5120.705882352941 | 1.1078277911401264 | 4622.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43156 | 43458.5 | - | 5077.176470588235 | 0.9930393363783839 | 5112.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42693.5 | 43604.5 | - | 5022.764705882353 | 0.9791076609065578 | 5129.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31417.5 | 20336 | 32057 | - | 0.6472825654491924 | 0.6343700283869358 | 1.0203548977480703 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 17:58:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466179180-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:432 | P2:689 / P3:849 | 66.208 | 439 | 849 | 0.987 | 0.968 | 58.4375 | 0.6196156394963552 | 94.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |
| 2 | 1 | 不合格 | P2:208 / P3:352 | P2:481 / P3:721 | 86.444 | 433 | 721 | 1.207 | 0.936 | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 352 > B上限 220 |
| 3 | 1 | 不合格 | P2:240 / P3:384 | P2:417 / P3:689 | 90.555 | 482.5 | 689 | 0.984 | 0.964 | 50.294117647058826 | 0.6133428981348638 | 82 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 384 > B上限 220 |
| 4 | 1 | 不合格 | P2:256 / P3:328 | P2:497 / P3:385 | 87.089 | 316.5 | 497 | 0.895 | 0.934 | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220；P3RAW滚动10秒波动 328 > B上限 220 |
| 5 | 1 | 不合格 | P2:200 / P3:232 | P2:289 / P3:433 | 87.029 | 237.5 | 433 | 0.992 | 0.946 | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:240 / P3:352 | P2:385 / P3:561 | 83.849 | 339.5 | 561 | 1.312 | 0.965 | 56.1764705882353 | 0.6768249468462083 | 83 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 352 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 17:57:21 | 窗口结束：2026-09-15 17:57:41 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 636 | 272 | 689 | 432 | 849 | 不合格 | 噪声波动值超过上限 |
| 2 | 628 | 208 | 481 | 352 | 721 | 不合格 | 噪声波动值超过上限 |
| 3 | 620 | 240 | 417 | 384 | 689 | 不合格 | 噪声波动值超过上限 |
| 4 | 632 | 256 | 497 | 328 | 385 | 不合格 | 噪声波动值超过上限 |
| 5 | 624 | 200 | 289 | 232 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 624 | 240 | 385 | 352 | 561 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 272 | 272 | 272 | 689 |
| 1 | P3 | 432 | 432 | 432 | 849 |
| 2 | P2 | 208 | 208 | 208 | 481 |
| 2 | P3 | 352 | 352 | 352 | 721 |
| 3 | P2 | 240 | 240 | 272 | 417 |
| 3 | P3 | 384 | 384 | 392 | 689 |
| 4 | P2 | 256 | 256 | 288 | 497 |
| 4 | P3 | 328 | 328 | 360 | 385 |
| 5 | P2 | 200 | 200 | 224 | 289 |
| 5 | P3 | 232 | 232 | 264 | 433 |
| 6 | P2 | 240 | 240 | 288 | 385 |
| 6 | P3 | 352 | 352 | 400 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 17:58:07 | 2026-09-15 17:58:07 | 2026-09-15 17:58:07 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:07 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.581 | 0.99 | 58.4375 | 0.6196156394963552 | 94.3125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 0.987 | 0.952 | 1.245965035635527 | 0.9889524485990792 | 1.259883665185848 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.962 | 0.963 | 35.35967184801382 | 0.9853804687876017 | 35.884283246977546 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.96 | 0.938 | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 108 | 1.199 | 0.91 | 751.0909090909091 | 0.6087981725738707 | 1233.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.163 | 0.96 | 800.939393939394 | 0.6049945065006409 | 1323.878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.533 | 0.964 | 50.294117647058826 | 0.6133428981348638 | 82 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 0.984 | 0.946 | 5357.35294117647 | 1.080290845254193 | 4959.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 1.174 | 0.979 | 5051.5625 | 0.9703347099500577 | 5206 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.379 | 0.974 | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.895 | 0.874 | 4553.105263157895 | 0.9898507940866859 | 4599.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.865 | 0.944 | 5225.6875 | 1.0504686282885645 | 4974.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.552 | 0.929 | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 108 | 0.992 | 0.942 | 5031.058823529412 | 0.9788836368214437 | 5139.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.865 | 0.963 | 4890.470588235294 | 1.0137420589920865 | 4824.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.555 | 0.971 | 56.1764705882353 | 0.6768249468462083 | 83 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 108 | 1.306 | 0.947 | 1415.4705882352941 | 0.6601827210623062 | 2144.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.37 | 0.976 | 1649.875 | 0.6489024360266463 | 2542.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 467.5 | 754.5 | - | 58.4375 | 0.6196156394963552 | 94.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 413.5 | 680 | - | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 427.5 | 697 | - | 50.294117647058826 | 0.6133428981348638 | 82 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 627.5 | 869.5 | - | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 505.5 | 810 | - | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 477.5 | 705.5 | - | 56.1764705882353 | 0.6768249468462083 | 83 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 31289 | 40946.5 | 41554 | - | 1.3086547988110837 | 0.9853804687876017 | 1.328070567931222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13215.5 | 21844 | - | 800.939393939394 | 0.6049945065006409 | 1323.878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45537.5 | 42153 | - | 5357.35294117647 | 1.080290845254193 | 4959.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45350.5 | 45359.5 | - | 4773.736842105263 | 0.9998015851144744 | 4774.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44911.5 | 45544 | - | 5283.705882352941 | 0.9861123309327244 | 5358.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13199 | 20340.5 | - | 1552.8235294117646 | 0.6489024360266463 | 2393 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:01:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466349190-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:321 | 49.48 | 150 | 465 | 0.996 | 0.954 | 58.10526315789474 | 0.6181410974244121 | 94 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:337 | 49.556 | 160.5 | 385 | 1.8 | 0.929 | 27.575757575757574 | 0.5874757908327953 | 46.93939393939394 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:200 / P3:224 | P2:289 / P3:321 | 53.169 | 208 | 321 | 0.944 | 0.96 | 54.35294117647059 | 0.6047120418848168 | 89.88235294117646 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:144 | P2:449 / P3:321 | 52.605 | 160.5 | 449 | 0.985 | 0.945 | 73.4375 | 0.6952662721893491 | 105.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:257 / P3:401 | 51.771 | 150.5 | 401 | 1.012 | 0.961 | 60.875 | 0.6598915989159891 | 92.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:369 / P3:497 | 48.786 | 175.5 | 497 | 1.48 | 0.962 | 52.05263157894737 | 0.6830110497237569 | 76.21052631578948 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:00:11 | 窗口结束：2026-09-15 18:00:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 160 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 704 | 168 | 385 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 696 | 200 | 289 | 224 | 321 | 不合格 | 噪声波动值超过上限 |
| 4 | 704 | 168 | 449 | 144 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 152 | 257 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 692 | 184 | 369 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 465 |
| 1 | P3 | 144 | 160 | 160 | 321 |
| 2 | P2 | 160 | 168 | 184 | 385 |
| 2 | P3 | 152 | 168 | 168 | 337 |
| 3 | P2 | 144 | 200 | 200 | 289 |
| 3 | P3 | 160 | 224 | 224 | 321 |
| 4 | P2 | 160 | 168 | 176 | 449 |
| 4 | P3 | 136 | 144 | 144 | 321 |
| 5 | P2 | 128 | 152 | 152 | 257 |
| 5 | P3 | 144 | 152 | 160 | 401 |
| 6 | P2 | 184 | 184 | 184 | 369 |
| 6 | P3 | 168 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 18:01:37 | 2026-09-15 18:01:37 | 2026-09-15 18:01:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:00:56 | 2026-09-15 18:00:56 | 2026-09-15 18:00:56 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:00:56 | 2026-09-15 18:00:56 | 2026-09-15 18:00:56 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:00:57 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 2026-09-15 18:01:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.494 | 0.971 | 58.10526315789474 | 0.6181410974244121 | 94 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 0.996 | 0.928 | 4504.368421052632 | 1.0380239666213855 | 4339.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.981 | 0.969 | 4787.058823529412 | 0.9870463807490782 | 4849.882352941177 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.606 | 0.897 | 27.575757575757574 | 0.5874757908327953 | 46.93939393939394 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.8 | 0.93 | 719.6666666666666 | 0.6 | 1199.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 112 | 1.227 | 0.963 | 785.0909090909091 | 0.6094422620027757 | 1288.2121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.627 | 0.965 | 54.35294117647059 | 0.6047120418848168 | 89.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 0.944 | 0.938 | 5358.588235294118 | 1.0523907995517612 | 5091.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 108 | 1.073 | 0.973 | 4733.35294117647 | 0.9692133505173265 | 4883.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.451 | 0.979 | 73.4375 | 0.6952662721893491 | 105.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.985 | 0.863 | 5356.64705882353 | 1.014821748966378 | 5278.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 116 | 0.886 | 0.98 | 5229.375 | 1.0500884800261048 | 4979.9375 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.591 | 0.949 | 60.875 | 0.6598915989159891 | 92.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 1.012 | 0.966 | 5245.35294117647 | 0.9735144164110179 | 5388.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 108 | 0.844 | 0.967 | 4832.705882352941 | 1.0138335287221572 | 4766.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.452 | 0.989 | 52.05263157894737 | 0.6830110497237569 | 76.21052631578948 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.48 | 0.943 | 1504.0588235294117 | 0.6455514037568169 | 2329.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.367 | 0.955 | 1598.0625 | 0.6455514037568169 | 2475.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 552 | 893 | - | 58.10526315789474 | 0.6181410974244121 | 94 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 455 | 774.5 | - | 27.575757575757574 | 0.5874757908327953 | 46.93939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 462 | 764 | - | 54.35294117647059 | 0.6047120418848168 | 89.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 587.5 | 845 | - | 73.4375 | 0.6952662721893491 | 105.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 487 | 738 | - | 60.875 | 0.6598915989159891 | 92.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 494.5 | 724 | - | 52.05263157894737 | 0.6830110497237569 | 76.21052631578948 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42791.5 | 41224 | - | 4504.368421052632 | 1.0380239666213855 | 4339.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12954 | 21590 | - | 719.6666666666666 | 0.6 | 1199.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45548 | 43280.5 | - | 5358.588235294118 | 1.0523907995517612 | 5091.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45531.5 | 44866.5 | - | 5356.64705882353 | 1.014821748966378 | 5278.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44585.5 | 45798.5 | - | 5245.35294117647 | 0.9735144164110179 | 5388.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12784.5 | 19804 | - | 1504.0588235294117 | 0.6455514037568169 | 2329.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:04:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466535172-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:144 | P2:449 / P3:305 | 102.462 | 310 | 449 | 0.933 | 0.96 | 45.791666666666664 | 0.6408163265306123 | 71.45833333333333 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:256 / P3:152 | P2:481 / P3:337 | 80.994 | 259 | 481 | 1.661 | 0.942 | 27.25 | 0.5710128055878929 | 47.72222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:168 / P3:216 | P2:209 / P3:257 | 81.584 | 263 | 257 | 0.929 | 0.966 | 67.625 | 0.6236311239193083 | 108.4375 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 需复测 | P2:200 / P3:168 | P2:513 / P3:369 | 81.699 | 281 | 513 | 0.984 | 0.924 | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:433 | 94.396 | 270.5 | 433 | 1.012 | 0.946 | 70 | 0.721184803605924 | 97.0625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:305 / P3:497 | 76.194 | 240.5 | 497 | 1.317 | 0.966 | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:03:17 | 窗口结束：2026-09-15 18:03:37 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 588 | 136 | 449 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 584 | 256 | 481 | 152 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 584 | 168 | 209 | 216 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 584 | 200 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 584 | 168 | 273 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 588 | 152 | 305 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 136 | 152 | 449 |
| 1 | P3 | 136 | 144 | 160 | 305 |
| 2 | P2 | 184 | 256 | 256 | 481 |
| 2 | P3 | 128 | 152 | 152 | 337 |
| 3 | P2 | 168 | 168 | 168 | 209 |
| 3 | P3 | 216 | 216 | 216 | 257 |
| 4 | P2 | 200 | 200 | 200 | 513 |
| 4 | P3 | 168 | 168 | 168 | 369 |
| 5 | P2 | 144 | 168 | 168 | 273 |
| 5 | P3 | 144 | 160 | 160 | 433 |
| 6 | P2 | 152 | 152 | 152 | 305 |
| 6 | P3 | 160 | 160 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.567 | 0.948 | 45.791666666666664 | 0.6408163265306123 | 71.45833333333333 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.933 | 0.962 | 5203.294117647059 | 1.0770504578219364 | 4831.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.991 | 0.971 | 5067.8125 | 0.9873003117085525 | 5133 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.581 | 0.966 | 27.25 | 0.5710128055878929 | 47.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.661 | 0.903 | 628.6341463414634 | 0.5898345424170995 | 1065.780487804878 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 2.802 | 0.962 | 805.4375 | 0.6055778764596697 | 1330.03125 | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 1.625 | 0.973 | 67.625 | 0.6236311239193083 | 108.4375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 0.929 | 0.933 | 1.4308292184029276 | 1.0359361803056775 | 1.3811943685379613 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 1.196 | 0.99 | 65.28243021346469 | 0.9707246801445454 | 67.2512315270936 | 合格 | 指标正常 |
| 热源检测 | 4 | 76 | 1.452 | 0.969 | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 120 | 0.984 | 0.888 | 5340.176470588235 | 1.0019977483940752 | 5329.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 1.02 | 0.927 | 4901.058823529412 | 1.0505226261174365 | 4665.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.332 | 0.958 | 70 | 0.721184803605924 | 97.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.012 | 0.913 | 5278 | 0.9881935725456508 | 5341.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 116 | 0.998 | 0.966 | 4853.529411764706 | 1.0141097809788353 | 4786 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.527 | 0.979 | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.317 | 0.967 | 1113.8958333333333 | 0.8660446733725319 | 1286.1875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.394 | 0.953 | 1464.235294117647 | 0.6364775371397888 | 2300.529411764706 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 12.5 | 549.5 | 857.5 | - | 43.96 | 0.6408163265306123 | 68.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 490.5 | 859 | - | 27.25 | 0.5710128055878929 | 47.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 541 | 867.5 | - | 67.625 | 0.6236311239193083 | 108.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 702 | 966 | - | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 560 | 776.5 | - | 70 | 0.721184803605924 | 97.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 597.5 | 844.5 | - | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44228 | 41064 | - | 5203.294117647059 | 1.0770504578219364 | 4831.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12887 | 21848.5 | - | 628.6341463414634 | 0.5898345424170995 | 1065.780487804878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31288.5 | 44768.5 | 43215.5 | - | 1.4308292184029276 | 1.0359361803056775 | 1.3811943685379613 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45391.5 | 45301 | - | 5340.176470588235 | 1.0019977483940752 | 5329.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44863 | 45399 | - | 5278 | 0.9881935725456508 | 5341.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 24 | 26733.5 | 30868.5 | - | 1113.8958333333333 | 0.8660446733725319 | 1286.1875 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:07:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466726363-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:176 | P2:465 / P3:337 | 50.96 | 162.5 | 465 | 0.95 | 0.959 | 361.1875 | 0.7688930282064929 | 469.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:353 | 50.833 | 167.5 | 385 | 1.626 | 0.942 | 149 | 0.6603545527800161 | 225.63636363636363 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:136 | P2:209 / P3:209 | 48.092 | 152 | 209 | 0.971 | 0.968 | 323.94117647058823 | 0.7220401206240986 | 448.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:449 / P3:337 | 51.912 | 154.5 | 449 | 0.984 | 0.935 | 451.7647058823529 | 0.8813403718154693 | 512.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:401 | 53.697 | 163 | 401 | 1.012 | 0.967 | 399.6875 | 0.843000263643554 | 474.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:168 / P3:152 | P2:353 / P3:481 | 49.52 | 168.5 | 481 | 2.059 | 0.976 | 373 | 0.8683922213092303 | 429.52941176470586 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 18:06:28 | 窗口结束：2026-09-15 18:06:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 628 | 160 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 644 | 160 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 640 | 144 | 209 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 644 | 160 | 449 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 636 | 160 | 257 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 636 | 168 | 353 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 168 | 465 |
| 1 | P3 | 152 | 176 | 184 | 337 |
| 2 | P2 | 136 | 160 | 168 | 385 |
| 2 | P3 | 128 | 160 | 168 | 353 |
| 3 | P2 | 120 | 144 | 144 | 209 |
| 3 | P3 | 120 | 136 | 136 | 209 |
| 4 | P2 | 136 | 160 | 160 | 449 |
| 4 | P3 | 136 | 152 | 152 | 337 |
| 5 | P2 | 160 | 160 | 160 | 257 |
| 5 | P3 | 160 | 160 | 160 | 401 |
| 6 | P2 | 152 | 168 | 184 | 353 |
| 6 | P3 | 144 | 152 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:14 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 2026-09-15 18:07:19 | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 18:07:55 | 2026-09-15 18:07:55 | 2026-09-15 18:07:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.301 | 0.974 | 361.1875 | 0.7688930282064929 | 469.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 0.95 | 0.929 | 4579.8421052631575 | 1.0524425200469274 | 4351.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.033 | 0.972 | 5100.6875 | 0.9870586954681245 | 5167.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.488 | 0.964 | 149 | 0.6603545527800161 | 225.63636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.701 | 0.888 | 771.4242424242424 | 0.5971756316122827 | 1291.7878787878788 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.214 | 0.974 | 771.4242424242424 | 0.6124476735793678 | 1259.5757575757575 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.382 | 0.972 | 323.94117647058823 | 0.7220401206240986 | 448.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 0.971 | 0.956 | 4768.894736842105 | 1.0448936759075602 | 4564 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.82 | 0.974 | 4998.8125 | 0.9697252600693518 | 5154.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.138 | 0.978 | 451.7647058823529 | 0.8813403718154693 | 512.5882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.984 | 0.852 | 5382.941176470588 | 1.015852223529673 | 5298.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.452 | 0.964 | 4873.705882352941 | 1.0496889688462074 | 4643 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.186 | 0.962 | 399.6875 | 0.843000263643554 | 474.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 1.012 | 0.945 | 5279.235294117647 | 0.9877829996588045 | 5344.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.91 | 0.987 | 4857.588235294118 | 1.0141600962837423 | 4789.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.152 | 0.982 | 373 | 0.8683922213092303 | 429.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 60 | 2.059 | 0.973 | 812 | 0.4922616075886171 | 1649.5294117647059 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 128 | 1.802 | 0.972 | 812 | 0.4922616075886171 | 1649.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2889.5 | 3758 | - | 361.1875 | 0.7688930282064929 | 469.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2458.5 | 3723 | - | 149 | 0.6603545527800161 | 225.63636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2753.5 | 3813.5 | - | 323.94117647058823 | 0.7220401206240986 | 448.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3840 | 4357 | - | 451.7647058823529 | 0.8813403718154693 | 512.5882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3197.5 | 3793 | - | 399.6875 | 0.843000263643554 | 474.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3170.5 | 3651 | - | 373 | 0.8683922213092303 | 429.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43508.5 | 41340.5 | - | 4579.8421052631575 | 1.0524425200469274 | 4351.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12728.5 | 21314.5 | - | 771.4242424242424 | 0.5971756316122827 | 1291.7878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45304.5 | 43358 | - | 4768.894736842105 | 1.0448936759075602 | 4564 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45755 | 45041 | - | 5382.941176470588 | 1.015852223529673 | 5298.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44873.5 | 45428.5 | - | 5279.235294117647 | 0.9877829996588045 | 5344.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6902 | 14021 | - | 812 | 0.4922616075886171 | 1649.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:12:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466993466-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:152 | P2:481 / P3:321 | 47.471 | 162.5 | 481 | 0.942 | 0.961 | 337.0625 | 0.7681241988320752 | 438.8125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:184 / P3:152 | P2:433 / P3:353 | 51.246 | 182.5 | 433 | 1.508 | 0.946 | 128.7941176470588 | 0.654559043348281 | 196.76470588235293 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:152 | P2:241 / P3:241 | 53.605 | 178.5 | 241 | 0.974 | 0.96 | 297 | 0.7210796915167095 | 411.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:232 / P3:184 | P2:497 / P3:353 | 51.565 | 218 | 497 | 0.985 | 0.93 | 414.47058823529414 | 0.8805298675331167 | 470.70588235294116 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:305 / P3:449 | 52.303 | 188 | 449 | 1.011 | 0.966 | 337.94117647058823 | 0.849600709849157 | 397.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:353 / P3:513 | 48.306 | 151 | 513 | 1.375 | 0.954 | 332.1764705882353 | 0.8729324470551862 | 380.52941176470586 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:10:55 | 窗口结束：2026-09-15 18:11:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 168 | 481 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 948 | 184 | 433 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 176 | 241 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 232 | 497 | 184 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 924 | 192 | 305 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 928 | 152 | 353 | 144 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 481 |
| 1 | P3 | 144 | 152 | 168 | 321 |
| 2 | P2 | 160 | 184 | 184 | 433 |
| 2 | P3 | 152 | 152 | 160 | 353 |
| 3 | P2 | 152 | 176 | 176 | 241 |
| 3 | P3 | 144 | 152 | 160 | 241 |
| 4 | P2 | 208 | 232 | 232 | 497 |
| 4 | P3 | 184 | 184 | 200 | 353 |
| 5 | P2 | 184 | 192 | 192 | 305 |
| 5 | P3 | 168 | 184 | 184 | 449 |
| 6 | P2 | 136 | 152 | 160 | 353 |
| 6 | P3 | 136 | 144 | 160 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 18:12:22 | 2026-09-15 18:12:22 | 2026-09-15 18:12:22 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:41 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 2026-09-15 18:11:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.314 | 0.983 | 337.0625 | 0.7681241988320752 | 438.8125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.936 | 0.932 | 4895.882352941177 | 1.0681331091746769 | 4583.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.997 | 0.963 | 4819.941176470588 | 0.997880968908699 | 4830.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.534 | 0.961 | 128.7941176470588 | 0.654559043348281 | 196.76470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.637 | 0.919 | 657.3783783783783 | 0.607437190949503 | 1082.2162162162163 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.757 | 0.962 | 784.2121212121212 | 0.6068614576493763 | 1292.2424242424242 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.376 | 0.975 | 297 | 0.7210796915167095 | 411.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.963 | 0.933 | 4590.894736842105 | 1.0538607449649022 | 4356.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 0.995 | 0.968 | 5008.375 | 0.9696639682482061 | 5165.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.139 | 0.965 | 414.47058823529414 | 0.8805298675331167 | 470.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.994 | 0.867 | 5145.470588235294 | 1.0058529966422887 | 5115.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 0.978 | 0.956 | 5190.875 | 1.0502661895066958 | 4942.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 1.18 | 0.969 | 337.94117647058823 | 0.849600709849157 | 397.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.02 | 0.955 | 5045.705882352941 | 0.9804654458999155 | 5146.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.981 | 0.971 | 4868.941176470588 | 1.014027221385081 | 4801.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 1.167 | 0.966 | 332.1764705882353 | 0.8729324470551862 | 380.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.532 | 0.942 | 1230.842105263158 | 0.6532949688521384 | 1884.0526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.012 | 0.955 | 1602.625 | 0.64410952022105 | 2488.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2696.5 | 3510.5 | - | 337.0625 | 0.7681241988320752 | 438.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2189.5 | 3345 | - | 128.7941176470588 | 0.654559043348281 | 196.76470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2524.5 | 3501 | - | 297 | 0.7210796915167095 | 411.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3523 | 4001 | - | 414.47058823529414 | 0.8805298675331167 | 470.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2872.5 | 3381 | - | 337.94117647058823 | 0.849600709849157 | 397.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2823.5 | 3234.5 | - | 332.1764705882353 | 0.8729324470551862 | 380.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41615 | 38960.5 | - | 4895.882352941177 | 1.0681331091746769 | 4583.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12161.5 | 20021 | - | 657.3783783783783 | 0.607437190949503 | 1082.2162162162163 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43613.5 | 41384.5 | - | 4590.894736842105 | 1.0538607449649022 | 4356.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43736.5 | 43482 | - | 5145.470588235294 | 1.0058529966422887 | 5115.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42888.5 | 43743 | - | 5045.705882352941 | 0.9804654458999155 | 5146.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11693 | 17898.5 | - | 1230.842105263158 | 0.6532949688521384 | 1884.0526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:16:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467221844-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:152 | P2:449 / P3:305 | 86.496 | 246.5 | 449 | 0.92 | 0.962 | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:449 / P3:353 | 64.164 | 250 | 449 | 1.77 | 0.944 | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:273 | 63.748 | 187.5 | 273 | 0.976 | 0.961 | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:337 | 64.496 | 210 | 449 | 0.972 | 0.935 | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:433 | 66.198 | 210 | 433 | 1.012 | 0.962 | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:353 / P3:529 | 63.071 | 231.5 | 529 | 1.471 | 0.961 | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:14:43 | 窗口结束：2026-09-15 18:15:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 144 | 449 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 168 | 449 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 241 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 449 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 168 | 305 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 353 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 152 | 449 |
| 1 | P3 | 152 | 152 | 160 | 305 |
| 2 | P2 | 168 | 168 | 192 | 449 |
| 2 | P3 | 184 | 184 | 184 | 353 |
| 3 | P2 | 152 | 160 | 168 | 241 |
| 3 | P3 | 152 | 160 | 184 | 273 |
| 4 | P2 | 160 | 160 | 160 | 449 |
| 4 | P3 | 160 | 160 | 160 | 337 |
| 5 | P2 | 168 | 168 | 176 | 305 |
| 5 | P3 | 168 | 168 | 168 | 433 |
| 6 | P2 | 152 | 152 | 160 | 353 |
| 6 | P3 | 152 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.307 | 0.97 | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.92 | 0.929 | 5163.294117647059 | 1.0581541132221044 | 4879.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 232 | 0.982 | 0.98 | 5117.6875 | 0.9871130292217186 | 5184.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.539 | 0.967 | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.791 | 0.891 | 617.3076923076923 | 0.5956799287410927 | 1036.3076923076924 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 232 | 2.714 | 0.968 | 756.5 | 0.6066559743384122 | 1247 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1.376 | 0.977 | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.976 | 0.922 | 5335.529411764706 | 1.0391824389349709 | 5134.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 232 | 0.995 | 0.975 | 5002.5 | 0.9696059310227865 | 5159.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.129 | 0.961 | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.969 | 0.885 | 4837.1578947368425 | 1.0317242927705432 | 4688.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 0.975 | 0.953 | 4894.882352941177 | 1.0575190310978941 | 4628.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.196 | 0.969 | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.012 | 0.939 | 5311.35294117647 | 0.9883209281961471 | 5374.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 232 | 0.983 | 0.973 | 5117.125 | 1.013706092834945 | 5047.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.211 | 0.967 | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.522 | 0.943 | 1389.3529411764705 | 0.6559011385726187 | 2118.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 2.058 | 0.971 | 1611.625 | 0.64387734718338 | 2503 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2639.5 | 3449 | - | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2110 | 3247 | - | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2496 | 3435 | - | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3633.5 | 4104 | - | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2861.5 | 3397 | - | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2905 | 3410.5 | - | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43888 | 41476 | - | 5163.294117647059 | 1.0581541132221044 | 4879.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 12037.5 | 20208 | - | 617.3076923076923 | 0.5956799287410927 | 1036.3076923076924 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45352 | 43642 | - | 5335.529411764706 | 1.0391824389349709 | 5134.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45953 | 44540 | - | 4837.1578947368425 | 1.0317242927705432 | 4688.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45146.5 | 45680 | - | 5311.35294117647 | 0.9883209281961471 | 5374.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11809.5 | 18005 | - | 1389.3529411764705 | 0.6559011385726187 | 2118.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:24:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467693619-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:160 | P2:497 / P3:353 | 150.931 | 376 | 497 | 1.013 | 0.958 | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:168 / P3:232 | P2:385 / P3:353 | 93.094 | 244.5 | 385 | 1.644 | 0.942 | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:200 / P3:264 | P2:289 / P3:303 | 100.162 | 281.5 | 303 | 1.031 | 0.965 | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 264 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:144 | P2:497 / P3:353 | 182.701 | 447 | 497 | 0.952 | 0.942 | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:481 | 100.155 | 310 | 481 | 0.986 | 0.963 | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:561 | 93.884 | 263 | 561 | 1.545 | 0.954 | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:22:35 | 窗口结束：2026-09-15 18:22:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 596 | 144 | 497 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 580 | 168 | 385 | 232 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 584 | 200 | 289 | 264 | 303 | 不合格 | 噪声波动值超过上限 |
| 4 | 576 | 176 | 497 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 568 | 176 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 588 | 176 | 401 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 144 | 160 | 497 |
| 1 | P3 | 136 | 160 | 176 | 353 |
| 2 | P2 | 168 | 168 | 168 | 385 |
| 2 | P3 | 232 | 232 | 240 | 353 |
| 3 | P2 | 200 | 200 | 232 | 289 |
| 3 | P3 | 264 | 264 | 296 | 303 |
| 4 | P2 | 136 | 176 | 176 | 497 |
| 4 | P3 | 128 | 144 | 144 | 353 |
| 5 | P2 | 136 | 176 | 176 | 337 |
| 5 | P3 | 136 | 168 | 168 | 481 |
| 6 | P2 | 136 | 176 | 176 | 401 |
| 6 | P3 | 144 | 160 | 168 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.532 | 0.993 | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.013 | 0.919 | 4622.0526315789475 | 1.061757202790439 | 4353.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.987 | 0.963 | 5106 | 0.9877283553578121 | 5169.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.772 | 0.959 | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.644 | 0.909 | 743.2571428571429 | 0.6044004553797542 | 1229.7428571428572 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.21 | 0.962 | 765.1176470588235 | 0.6085003859558841 | 1257.3823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.625 | 0.962 | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.031 | 0.957 | 5339.529411764706 | 1.0749626962885768 | 4967.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.995 | 0.973 | 5018.1875 | 0.9699206339618994 | 5173.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.416 | 0.963 | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.952 | 0.907 | 4802.736842105263 | 1.013832257491084 | 4737.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.963 | 0.95 | 5251.875 | 1.0506507958339064 | 4998.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.532 | 0.982 | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.986 | 0.945 | 5284.764705882353 | 0.9871769514767933 | 5353.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.979 | 0.962 | 4874.294117647059 | 1.014135702746365 | 4806.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.46 | 0.982 | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.545 | 0.954 | 1525.2941176470588 | 0.6458603168277374 | 2361.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.369 | 0.931 | 1620.625 | 0.6458603168277374 | 2509.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 484 | 766.5 | - | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 419.5 | 707 | - | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 436 | 712.5 | - | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 555.5 | 769.5 | - | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 388.5 | 616 | - | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 479.5 | 660 | - | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43909.5 | 41355.5 | - | 4622.0526315789475 | 1.061757202790439 | 4353.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13007 | 21520.5 | - | 743.2571428571429 | 0.6044004553797542 | 1229.7428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45386 | 42221 | - | 5339.529411764706 | 1.0749626962885768 | 4967.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45626 | 45003.5 | - | 4802.736842105263 | 1.013832257491084 | 4737.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44920.5 | 45504 | - | 5284.764705882353 | 0.9871769514767933 | 5353.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12965 | 20074 | - | 1525.2941176470588 | 0.6458603168277374 | 2361.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:28:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467984919-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:904 / P3:1128 | P2:1969 / P3:2289 | 107.266 | 1138 | 2289 | 0.835 | 0.972 | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 904 > B上限 220；P2RAW绝对值 1969 > B上限 1100；P3RAW滚动10秒波动 1128 > B上限 220；P3RAW绝对值 2289 > B上限 1100 |
| 2 | 1 | 需复测 | P2:1480 / P3:2112 | P2:1969 / P3:2913 | 147.638 | 2121 | 2913 | 1.668 | 0.942 | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:1160 / P3:1568 | P2:2257 / P3:3073 | 162.975 | 1570.5 | 3073 | 0.959 | 0.942 | 289 | 0.7114940760116941 | 406.1875 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:1472 / P3:1600 | P2:2527 / P3:2879 | 202.66 | 1581 | 2879 | 0.977 | 0.927 | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:1168 / P3:1312 | P2:2079 / P3:2239 | 169.933 | 1302 | 2239 | 1.013 | 0.952 | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:1144 / P3:1320 | P2:1999 / P3:2175 | 172.596 | 1301.5 | 2175 | 1.119 | 0.95 | 310.5882352941176 | 0.8651482877273472 | 359 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 18:27:26 | 窗口结束：2026-09-15 18:27:47 | 有效采集时长：20.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 640 | 904 | 1969 | 1128 | 2289 | 不合格 | 噪声波动值超过上限 |
| 2 | 652 | 1480 | 1969 | 2112 | 2913 | 不合格 | 噪声波动值超过上限 |
| 3 | 616 | 1160 | 2257 | 1568 | 3073 | 不合格 | 噪声波动值超过上限 |
| 4 | 632 | 1472 | 2527 | 1600 | 2879 | 不合格 | 噪声波动值超过上限 |
| 5 | 636 | 1168 | 2079 | 1312 | 2239 | 不合格 | 噪声波动值超过上限 |
| 6 | 632 | 1144 | 1999 | 1320 | 2175 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 904 | 904 | 904 | 1969 |
| 1 | P3 | 1128 | 1128 | 1128 | 2289 |
| 2 | P2 | 1480 | 1480 | 1480 | 1969 |
| 2 | P3 | 2112 | 2112 | 2112 | 2913 |
| 3 | P2 | 1160 | 1160 | 1160 | 2257 |
| 3 | P3 | 1568 | 1568 | 1568 | 3073 |
| 4 | P2 | 1472 | 1472 | 1536 | 2527 |
| 4 | P3 | 1600 | 1600 | 1648 | 2879 |
| 5 | P2 | 1168 | 1168 | 1200 | 2079 |
| 5 | P3 | 1312 | 1312 | 1352 | 2239 |
| 6 | P2 | 1144 | 1144 | 1176 | 1999 |
| 6 | P3 | 1320 | 1320 | 1360 | 2175 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 18:28:53 | 2026-09-15 18:28:53 | 2026-09-15 18:28:53 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 72 | 1.26 | 0.975 | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 124 | 0.835 | 0.968 | 5081.823529411765 | 1.05044867585905 | 4837.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.998 | 0.974 | 4777.235294117647 | 0.9874881447435617 | 4837.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 68 | 1.512 | 0.992 | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 124 | 1.9 | 0.919 | 652.5675675675676 | 0.6088305007816834 | 1071.837837837838 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.765 | 0.938 | 798.9375 | 0.6109982553832182 | 1307.59375 | 合格 | 指标正常 |
| 热源检测 | 3 | 68 | 1.385 | 0.967 | 289 | 0.7114940760116941 | 406.1875 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 124 | 0.948 | 0.906 | 5129.176470588235 | 1.0706252148715683 | 4790.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.975 | 0.958 | 4715.764705882353 | 0.9699110761599419 | 4862.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 72 | 1.195 | 0.992 | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 128 | 0.977 | 0.876 | 4834.631578947368 | 1.0240351385699316 | 4721.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.925 | 0.931 | 5206.5 | 1.0572378607508186 | 4924.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 72 | 1.163 | 0.952 | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 124 | 1.013 | 0.936 | 5302.64705882353 | 0.9874034722602553 | 5370.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.991 | 0.964 | 4882.529411764706 | 1.0140124120406568 | 4815.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 72 | 1.155 | 0.94 | 310.5882352941176 | 0.8651482877273472 | 359 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 124 | 1.278 | 0.934 | 1371.0588235294117 | 0.6562491201396514 | 2089.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.046 | 0.97 | 1593.125 | 0.6451204697307147 | 2469.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2392.5 | 3134.5 | - | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2209.5 | 3338.5 | - | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2312 | 3249.5 | - | 289 | 0.7114940760116941 | 406.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3295.5 | 3796 | - | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2590 | 3080 | - | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2640 | 3051.5 | - | 310.5882352941176 | 0.8651482877273472 | 359 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43195.5 | 41121 | - | 5081.823529411765 | 1.05044867585905 | 4837.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12072.5 | 19829 | - | 652.5675675675676 | 0.6088305007816834 | 1071.837837837838 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43598 | 40722 | - | 5129.176470588235 | 1.0706252148715683 | 4790.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45929 | 44851 | - | 4834.631578947368 | 1.0240351385699316 | 4721.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45072.5 | 45647.5 | - | 5302.64705882353 | 0.9874034722602553 | 5370.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11654 | 17758.5 | - | 1371.0588235294117 | 0.6562491201396514 | 2089.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:34:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789468333448-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：140.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:984 / P3:1520 | P2:1073 / P3:1599 | 144.031 | 1620 | 1599 | 0.929 | 0.96 | 72.41176470588235 | 0.6611170784103115 | 109.52941176470588 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 984 > B上限 220；P3RAW滚动10秒波动 1520 > B上限 220；P3RAW绝对值 1599 > B上限 1100 |
| 2 | 1 | 不合格 | P2:1800 / P3:2576 | P2:1969 / P3:2673 | 220.064 | 2603 | 2673 | 1.679 | 0.951 | 27.16216216216216 | 0.5863477246207701 | 46.32432432432432 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1800 > B上限 220；P2RAW绝对值 1969 > B上限 1100；P3RAW滚动10秒波动 2576 > B上限 220；P3RAW绝对值 2673 > B上限 1100 |
| 3 | 1 | 不合格 | P2:448 / P3:584 | P2:497 / P3:625 | 95.131 | 604 | 625 | 0.923 | 0.946 | 57 | 0.5626156693399136 | 101.3125 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 448 > B上限 220；P3RAW滚动10秒波动 584 > B上限 220 |
| 4 | 1 | 不合格 | P2:240 / P3:288 | P2:561 / P3:449 | 77.059 | 352.5 | 561 | 0.984 | 0.922 | 434.11764705882354 | 0.8003470339442577 | 542.4117647058823 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 288 > B上限 220 |
| 5 | 1 | 不合格 | P2:200 / P3:256 | P2:321 / P3:497 | 82.983 | 327.5 | 497 | 1.028 | 0.975 | 404.3529411764706 | 0.791206261510129 | 511.05882352941177 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |
| 6 | 1 | 不合格 | P2:184 / P3:264 | P2:337 / P3:577 | 72.524 | 318.5 | 577 | 1.348 | 0.964 | 403.5882352941176 | 0.8247385503065272 | 489.3529411764706 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 264 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 18:33:03 | 窗口结束：2026-09-15 18:33:23 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 560 | 984 | 1073 | 1520 | 1599 | 不合格 | 噪声波动值超过上限 |
| 2 | 572 | 1800 | 1969 | 2576 | 2673 | 不合格 | 噪声波动值超过上限 |
| 3 | 560 | 448 | 497 | 584 | 625 | 不合格 | 噪声波动值超过上限 |
| 4 | 568 | 240 | 561 | 288 | 449 | 不合格 | 噪声波动值超过上限 |
| 5 | 564 | 200 | 321 | 256 | 497 | 不合格 | 噪声波动值超过上限 |
| 6 | 572 | 184 | 337 | 264 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 984 | 984 | 1073 |
| 1 | P3 | 136 | 1520 | 1520 | 1599 |
| 2 | P2 | 168 | 1800 | 1800 | 1969 |
| 2 | P3 | 152 | 2576 | 2576 | 2673 |
| 3 | P2 | 160 | 448 | 448 | 497 |
| 3 | P3 | 152 | 584 | 584 | 625 |
| 4 | P2 | 136 | 240 | 240 | 561 |
| 4 | P3 | 128 | 288 | 288 | 449 |
| 5 | P2 | 184 | 200 | 200 | 321 |
| 5 | P3 | 200 | 256 | 256 | 497 |
| 6 | P2 | 136 | 184 | 184 | 337 |
| 6 | P3 | 152 | 264 | 264 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:48 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 2026-09-15 18:33:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.544 | 0.979 | 72.41176470588235 | 0.6611170784103115 | 109.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.929 | 0.933 | 5141.411764705882 | 1.0630891421482176 | 4836.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1 | 0.972 | 5072.875 | 0.9872167556588054 | 5138.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.743 | 0.988 | 27.16216216216216 | 0.5863477246207701 | 46.32432432432432 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.705 | 0.904 | 648.8918918918919 | 0.5974171394446103 | 1086.162162162162 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.18 | 0.968 | 776.4242424242424 | 0.6114889859430562 | 1269.7272727272727 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.777 | 0.975 | 57 | 0.5626156693399136 | 101.3125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.923 | 0.912 | 5139.294117647059 | 1.048407612739098 | 4902 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.83 | 0.958 | 4713.411764705882 | 0.9693333172035856 | 4862.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.138 | 0.94 | 434.11764705882354 | 0.8003470339442577 | 542.4117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.984 | 0.893 | 4832.684210526316 | 1.0164273774865227 | 4754.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.78 | 0.933 | 5191.8125 | 1.049898257099885 | 4945.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.271 | 0.97 | 404.3529411764706 | 0.791206261510129 | 511.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.036 | 0.967 | 5055.823529411765 | 0.9810073847488386 | 5153.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.981 | 0.986 | 4870 | 1.0140117090855645 | 4802.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.239 | 0.987 | 403.5882352941176 | 0.8247385503065272 | 489.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.534 | 0.938 | 1364.6470588235295 | 0.6537876225904633 | 2087.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.379 | 0.973 | 1588.75 | 0.6436583698376928 | 2468.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 615.5 | 931 | - | 72.41176470588235 | 0.6611170784103115 | 109.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 502.5 | 857 | - | 27.16216216216216 | 0.5863477246207701 | 46.32432432432432 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 456 | 810.5 | - | 57 | 0.5626156693399136 | 101.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3690 | 4610.5 | - | 434.11764705882354 | 0.8003470339442577 | 542.4117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3437 | 4344 | - | 404.3529411764706 | 0.791206261510129 | 511.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3430.5 | 4159.5 | - | 403.5882352941176 | 0.8247385503065272 | 489.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43702 | 41108.5 | - | 5141.411764705882 | 1.0630891421482176 | 4836.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12004.5 | 20094 | - | 648.8918918918919 | 0.5974171394446103 | 1086.162162162162 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43684 | 41667 | - | 5139.294117647059 | 1.048407612739098 | 4902 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45910.5 | 45168.5 | - | 4832.684210526316 | 1.0164273774865227 | 4754.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42974.5 | 43806.5 | - | 5055.823529411765 | 0.9810073847488386 | 5153.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11599.5 | 17742 | - | 1364.6470588235295 | 0.6537876225904633 | 2087.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

