================================================================================================
完成时间：2026-09-17 14:49:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789627588445-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:632 / P3:800 | P2:1185 / P3:1393 | 94.452 | 803 | 1393 | 0.99 | 0.949 | 20.58823529411765 | 1.0086455331412103 | 20.41176470588235 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 632 > B上限 220；P2RAW绝对值 1185 > B上限 1100；P3RAW滚动10秒波动 800 > B上限 220；P3RAW绝对值 1393 > B上限 1100 |
| 2 | 1 | 不合格 | P2:288 / P3:328 | P2:337 / P3:351 | 71.9 | 327 | 351 | 1.625 | 0.953 | 49.05555555555556 | 0.6776669224865695 | 72.38888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 288 > B上限 220；P3RAW滚动10秒波动 328 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:144 | P2:433 / P3:209 | 46.459 | 174 | 433 | 1 | 0.959 | 159.45 | 0.6798124067363036 | 234.55 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:192 / P3:168 | P2:401 / P3:257 | 53.69 | 198.5 | 401 | 0.987 | 0.969 | 32.8235294117647 | 1.4055415617128464 | 23.352941176470587 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:176 / P3:208 | P2:369 / P3:401 | 54.046 | 204 | 401 | 0.988 | 0.952 | 69.375 | 0.7254901960784313 | 95.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:280 / P3:160 | P2:561 / P3:385 | 57.304 | 278.5 | 561 | 1.837 | 0.958 | 223.1764705882353 | 0.8155631986242476 | 273.6470588235294 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 280 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-17 14:47:52 | 窗口结束：2026-09-17 14:48:12 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 620 | 632 | 1185 | 800 | 1393 | 不合格 | 噪声波动值超过上限 |
| 2 | 616 | 288 | 337 | 328 | 351 | 不合格 | 噪声波动值超过上限 |
| 3 | 624 | 176 | 433 | 144 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 632 | 192 | 401 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 628 | 176 | 369 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 624 | 280 | 561 | 160 | 385 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 576 | 632 | 632 | 1185 |
| 1 | P3 | 800 | 800 | 800 | 1393 |
| 2 | P2 | 264 | 288 | 288 | 337 |
| 2 | P3 | 304 | 328 | 328 | 351 |
| 3 | P2 | 120 | 176 | 176 | 433 |
| 3 | P3 | 128 | 144 | 144 | 209 |
| 4 | P2 | 184 | 192 | 216 | 401 |
| 4 | P3 | 152 | 168 | 168 | 257 |
| 5 | P2 | 160 | 176 | 176 | 369 |
| 5 | P3 | 208 | 208 | 208 | 401 |
| 6 | P2 | 280 | 280 | 280 | 561 |
| 6 | P3 | 160 | 160 | 160 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 1 | - |
| 2 | 测试就绪 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 1 | - |
| 3 | 测试就绪 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 1 | - |
| 4 | 模式切换成功 | 2026-09-17 14:49:19 | 2026-09-17 14:49:19 | 2026-09-17 14:49:19 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:38 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 2026-09-17 14:48:43 | 1 | - |
| 6 | 模式切换成功 | 2026-09-17 14:49:19 | 2026-09-17 14:49:19 | 2026-09-17 14:49:19 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.015 | 0.941 | 20.58823529411765 | 1.0086455331412103 | 20.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.99 | 0.94 | 5160.64705882353 | 1.010330055047562 | 5107.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.592 | 0.962 | 5022.8125 | 1.0226246071233156 | 4911.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.428 | 0.953 | 49.05555555555556 | 0.6776669224865695 | 72.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.651 | 0.942 | 1396.0555555555557 | 0.5779438822447102 | 2415.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.656 | 0.966 | 1646.0588235294117 | 0.5846356342971754 | 2815.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.456 | 0.976 | 159.45 | 0.6798124067363036 | 234.55 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1 | 0.93 | 2278.6052631578946 | 0.9993306018812396 | 2280.1315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.612 | 0.969 | 4379.277777777777 | 0.9832113055517444 | 4454.055555555556 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.793 | 0.965 | 32.8235294117647 | 1.4055415617128464 | 23.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 84 | 0.987 | 0.959 | 5054.3125 | 1.01224167928803 | 4993.1875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.904 | 0.977 | 5047.764705882353 | 1.0174652296090776 | 4961.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.328 | 0.956 | 69.375 | 0.7254901960784313 | 95.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.988 | 0.931 | 5119.941176470588 | 0.996314144755669 | 5138.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.277 | 0.965 | 4834.764705882353 | 0.9988697681201691 | 4840.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.253 | 0.958 | 223.1764705882353 | 0.8155631986242476 | 273.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 84 | 1.92 | 0.968 | 808.4444444444445 | 0.5218576295499372 | 1549.1666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.463 | 0.951 | 848 | 0.5452453468697124 | 1555.2631578947369 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 175 | 173.5 | - | 20.58823529411765 | 1.0086455331412103 | 20.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 441.5 | 651.5 | - | 49.05555555555556 | 0.6776669224865695 | 72.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 1594.5 | 2345.5 | - | 159.45 | 0.6798124067363036 | 234.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 279 | 198.5 | - | 32.8235294117647 | 1.4055415617128464 | 23.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 555 | 765 | - | 69.375 | 0.7254901960784313 | 95.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1897 | 2326 | - | 223.1764705882353 | 0.8155631986242476 | 273.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43865.5 | 43417 | - | 5160.64705882353 | 1.010330055047562 | 5107.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12564.5 | 21740 | - | 1396.0555555555557 | 0.5779438822447102 | 2415.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19 | 43293.5 | 43322.5 | - | 2278.6052631578946 | 0.9993306018812396 | 2280.1315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40434.5 | 39945.5 | - | 5054.3125 | 1.01224167928803 | 4993.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43519.5 | 43680.5 | - | 5119.941176470588 | 0.996314144755669 | 5138.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 7276 | 13942.5 | - | 808.4444444444445 | 0.5218576295499372 | 1549.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

