================================================================================================
完成时间：2026-09-17 14:52:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789627794464-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：169.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:344 / P3:472 | P2:609 / P3:577 | 67.521 | 466 | 609 | 0.986 | 0.944 | 137 | 0.7500805152979066 | 182.64705882352942 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 344 > B上限 220；P3RAW滚动10秒波动 472 > B上限 220 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:353 / P3:321 | 55.165 | 186.5 | 353 | 1.556 | 0.949 | 57.64705882352941 | 0.6494367130550033 | 88.76470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:209 | 48.365 | 147.5 | 385 | 1.002 | 0.965 | 202.7 | 0.6863043846284069 | 295.35 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:385 / P3:273 | 52.818 | 186.5 | 385 | 1.061 | 0.942 | 132.875 | 0.8077507598784195 | 164.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:200 | P2:385 / P3:385 | 54.06 | 201 | 385 | 1.005 | 0.95 | 76.875 | 0.7726130653266332 | 99.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:465 / P3:433 | 59.279 | 200.5 | 465 | 1.294 | 0.956 | 252.44444444444446 | 0.7992963940193492 | 315.8333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-17 14:51:12 | 窗口结束：2026-09-17 14:51:32 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 344 | 609 | 472 | 577 | 不合格 | 噪声波动值超过上限 |
| 2 | 780 | 184 | 353 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 152 | 385 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 768 | 184 | 385 | 184 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 200 | 385 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 184 | 465 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 344 | 344 | 609 |
| 1 | P3 | 136 | 472 | 472 | 577 |
| 2 | P2 | 184 | 184 | 192 | 353 |
| 2 | P3 | 152 | 160 | 160 | 321 |
| 3 | P2 | 152 | 152 | 160 | 385 |
| 3 | P3 | 152 | 152 | 152 | 209 |
| 4 | P2 | 168 | 184 | 192 | 385 |
| 4 | P3 | 184 | 184 | 216 | 273 |
| 5 | P2 | 200 | 200 | 200 | 385 |
| 5 | P3 | 200 | 200 | 200 | 385 |
| 6 | P2 | 184 | 184 | 184 | 465 |
| 6 | P3 | 160 | 168 | 168 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |
| 2 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |
| 3 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |
| 4 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |
| 5 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |
| 6 | 测试就绪 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:51:58 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 2026-09-17 14:52:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.236 | 0.944 | 137 | 0.7500805152979066 | 182.64705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.989 | 0.941 | 4621.631578947368 | 1.0107159300184163 | 4572.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.976 | 0.945 | 4723.588235294118 | 1.022343594836147 | 4620.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.54 | 0.964 | 57.64705882352941 | 0.6494367130550033 | 88.76470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.486 | 0.924 | 1396.6666666666667 | 0.5745235156999863 | 2431 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.17 | 0.963 | 1653.6470588235295 | 0.5839513096944392 | 2831.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.46 | 0.951 | 202.7 | 0.6863043846284069 | 295.35 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1 | 0.972 | 4141.857142857143 | 0.9998160813839876 | 4142.619047619048 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.031 | 0.973 | 4646.411764705882 | 0.9941100217727827 | 4673.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.22 | 0.977 | 132.875 | 0.8077507598784195 | 164.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.08 | 0.896 | 4944.125 | 0.9137279815189142 | 5410.9375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.027 | 0.952 | 4923.411764705882 | 1.0468531118671203 | 4703.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.328 | 0.964 | 76.875 | 0.7726130653266332 | 99.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.003 | 0.925 | 5141.588235294118 | 0.9970910999064589 | 5156.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.973 | 0.96 | 4788.705882352941 | 0.9857957641588259 | 4857.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.259 | 0.973 | 252.44444444444446 | 0.7992963940193492 | 315.8333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.288 | 0.928 | 1388.611111111111 | 0.7235908867208986 | 1919.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.159 | 0.972 | 1557.8235294117646 | 0.6935809129717414 | 2246.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1164.5 | 1552.5 | - | 137 | 0.7500805152979066 | 182.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 490 | 754.5 | - | 57.64705882352941 | 0.6494367130550033 | 88.76470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 2027 | 2953.5 | - | 202.7 | 0.6863043846284069 | 295.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 1063 | 1316 | - | 132.875 | 0.8077507598784195 | 164.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 615 | 796 | - | 76.875 | 0.7726130653266332 | 99.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2272 | 2842.5 | - | 252.44444444444446 | 0.7992963940193492 | 315.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45619.5 | 44973.5 | - | 4802.0526315789475 | 1.0143640143640145 | 4734.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14137 | 24070.5 | - | 1570.7777777777778 | 0.5873164246692009 | 2674.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45104 | 45190.5 | - | 4295.619047619048 | 0.9980858808820438 | 4303.857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41849 | 44945 | - | 5231.125 | 0.9311158082100345 | 5618.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45626.5 | 45844.5 | - | 5367.823529411765 | 0.9952447949045141 | 5393.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13241.5 | 19091.5 | - | 1471.2777777777778 | 0.6935809129717414 | 2121.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

