================================================================================================
完成时间：2026-09-17 16:02:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789631991850-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:168 | P2:497 / P3:417 | 56.216 | 176 | 497 | 0.984 | 0.952 | 352 | 0.7647555823777912 | 460.27777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:184 / P3:176 | P2:321 / P3:321 | 60.757 | 182.5 | 321 | 1.363 | 0.941 | 312.94444444444446 | 0.7231993837463089 | 432.72222222222223 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:136 / P3:144 | P2:353 / P3:193 | 52.35 | 184 | 353 | 1.067 | 0.972 | 313.75 | 0.6835511982570807 | 459 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:337 / P3:209 | 51.668 | 174.5 | 337 | 1.105 | 0.944 | 355.8235294117647 | 0.7823331608898086 | 454.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:160 / P3:152 | P2:353 / P3:337 | 56.378 | 165.5 | 353 | 1.005 | 0.956 | 310.94117647058823 | 0.745977984758679 | 416.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:184 / P3:176 | P2:433 / P3:401 | 54.935 | 186.5 | 433 | 1.189 | 0.94 | 369.52941176470586 | 0.7989317054559328 | 462.52941176470586 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-17 16:01:15 | 窗口结束：2026-09-17 16:01:36 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 152 | 497 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 668 | 184 | 321 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 656 | 136 | 353 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 160 | 337 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 160 | 353 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 660 | 184 | 433 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 497 |
| 1 | P3 | 144 | 168 | 168 | 417 |
| 2 | P2 | 184 | 184 | 192 | 321 |
| 2 | P3 | 176 | 176 | 200 | 321 |
| 3 | P2 | 136 | 136 | 144 | 353 |
| 3 | P3 | 136 | 144 | 144 | 193 |
| 4 | P2 | 144 | 160 | 160 | 337 |
| 4 | P3 | 168 | 168 | 168 | 209 |
| 5 | P2 | 144 | 160 | 160 | 353 |
| 5 | P3 | 128 | 152 | 152 | 337 |
| 6 | P2 | 136 | 184 | 184 | 433 |
| 6 | P3 | 120 | 176 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 1 | - |
| 2 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 1 | - |
| 3 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 1 | - |
| 4 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 1 | - |
| 5 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:07 | 2026-09-17 16:02:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:01 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 2026-09-17 16:02:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.255 | 0.995 | 352 | 0.7647555823777912 | 460.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.988 | 0.9 | 4635.789473684211 | 1.0126349432634714 | 4577.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.976 | 0.97 | 5013.75 | 1.0232795458894062 | 4899.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.404 | 0.974 | 312.94444444444446 | 0.7231993837463089 | 432.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.354 | 0.897 | 1400.842105263158 | 0.6162252268938693 | 2273.2631578947367 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.174 | 0.957 | 1614.1764705882354 | 0.5772434683831882 | 2796.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.401 | 0.975 | 313.75 | 0.6835511982570807 | 459 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.021 | 0.965 | 2702.15625 | 0.9988333140810904 | 2705.3125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.185 | 0.975 | 2444 | 0.9942663903685529 | 2458.09375 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.26 | 0.951 | 355.8235294117647 | 0.7823331608898086 | 454.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.128 | 0.92 | 4649.64705882353 | 0.9146705547455392 | 5083.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.034 | 0.959 | 4912.705882352941 | 1.050093044309209 | 4678.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.356 | 0.969 | 310.94117647058823 | 0.745977984758679 | 416.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.004 | 0.92 | 5153.411764705882 | 1.010927637576303 | 5097.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.969 | 0.979 | 4756.470588235294 | 0.9854966483851311 | 4826.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.253 | 0.964 | 369.52941176470586 | 0.7989317054559328 | 462.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.207 | 0.897 | 1451.1764705882354 | 0.7185088102519295 | 2019.7058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.16 | 0.963 | 1643.9375 | 0.6924028640623354 | 2374.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 3168 | 4142.5 | - | 352 | 0.7647555823777912 | 460.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2816.5 | 3894.5 | - | 312.94444444444446 | 0.7231993837463089 | 432.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 3137.5 | 4590 | - | 313.75 | 0.6835511982570807 | 459 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3024.5 | 3866 | - | 355.8235294117647 | 0.7823331608898086 | 454.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2643 | 3543 | - | 310.94117647058823 | 0.745977984758679 | 416.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3141 | 3931.5 | - | 369.52941176470586 | 0.7989317054559328 | 462.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45707.5 | 44968 | - | 4811.315789473684 | 1.0164450275751646 | 4733.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14706.5 | 23446 | - | 1548.0526315789473 | 0.6272498507208053 | 2468 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 43234.5 | 44278 | - | 2702.15625 | 0.9764329915533674 | 2767.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41758 | 44826.5 | - | 4912.705882352941 | 0.931547187489543 | 5273.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45635.5 | 45244 | - | 5368.882352941177 | 1.0086530810715233 | 5322.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12839.5 | 18412.5 | - | 1510.5294117647059 | 0.6973251866938222 | 2166.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

