================================================================================================
完成时间：2026-09-17 16:05:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789632171490-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:168 | P2:481 / P3:417 | 51.952 | 174.5 | 481 | 0.983 | 0.963 | 290.2631578947368 | 0.755065717415115 | 384.42105263157896 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:321 / P3:305 | 53.802 | 166 | 321 | 1.581 | 0.944 | 268.22222222222223 | 0.7254695717505635 | 369.72222222222223 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:152 / P3:128 | P2:353 / P3:193 | 46.607 | 146 | 353 | 1.003 | 0.962 | 308 | 0.681504620590915 | 451.94117647058823 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:337 / P3:241 | 52.067 | 169 | 337 | 1.147 | 0.959 | 341.89473684210526 | 0.7875848690591658 | 434.10526315789474 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:353 / P3:337 | 52.42 | 172 | 353 | 1.006 | 0.949 | 372.25 | 0.7606641123882503 | 489.375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:184 / P3:152 | P2:433 / P3:385 | 50.854 | 181 | 433 | 1.338 | 0.963 | 355.88235294117646 | 0.8106659520300148 | 439 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-17 16:03:54 | 窗口结束：2026-09-17 16:04:14 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 136 | 481 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 800 | 168 | 321 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 152 | 353 | 128 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 160 | 337 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 176 | 353 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 184 | 433 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 136 | 136 | 481 |
| 1 | P3 | 168 | 168 | 176 | 417 |
| 2 | P2 | 160 | 168 | 176 | 321 |
| 2 | P3 | 160 | 168 | 168 | 305 |
| 3 | P2 | 144 | 152 | 152 | 353 |
| 3 | P3 | 128 | 128 | 136 | 193 |
| 4 | P2 | 136 | 160 | 160 | 337 |
| 4 | P3 | 152 | 168 | 168 | 241 |
| 5 | P2 | 136 | 176 | 176 | 353 |
| 5 | P3 | 144 | 168 | 168 | 337 |
| 6 | P2 | 184 | 184 | 184 | 433 |
| 6 | P3 | 152 | 152 | 152 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |
| 2 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |
| 3 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |
| 4 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |
| 5 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |
| 6 | 测试就绪 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:40 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 2026-09-17 16:04:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.319 | 0.98 | 290.2631578947368 | 0.755065717415115 | 384.42105263157896 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.983 | 0.955 | 5314.35294117647 | 1.0166775449573495 | 5227.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.968 | 0.951 | 4726.705882352941 | 1.0228230292384262 | 4621.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.381 | 0.963 | 268.22222222222223 | 0.7254695717505635 | 369.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.581 | 0.892 | 1671.2222222222222 | 0.632692550372271 | 2641.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.671 | 0.973 | 1618.4705882352941 | 0.5786816977243091 | 2796.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.404 | 0.966 | 308 | 0.681504620590915 | 451.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.003 | 0.956 | 4739.105263157895 | 0.9967124197476201 | 4754.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.021 | 0.963 | 2456.5625 | 0.9936671259369746 | 2472.21875 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.263 | 0.963 | 341.89473684210526 | 0.7875848690591658 | 434.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.147 | 0.945 | 4900.823529411765 | 0.9244784731469152 | 5301.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.023 | 0.967 | 4900.823529411765 | 1.0555027681704736 | 4643.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.325 | 0.972 | 372.25 | 0.7606641123882503 | 489.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.006 | 0.899 | 5355.764705882353 | 1.0019478161349606 | 5345.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.982 | 0.966 | 4767 | 0.9854563142214385 | 4837.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.227 | 0.984 | 355.88235294117646 | 0.8106659520300148 | 439 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.438 | 0.923 | 1561.1764705882354 | 0.693276213363983 | 2251.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.56 | 0.981 | 1658.75 | 0.693276213363983 | 2392.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2757.5 | 3652 | - | 290.2631578947368 | 0.755065717415115 | 384.42105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2414 | 3327.5 | - | 268.22222222222223 | 0.7254695717505635 | 369.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2618 | 3841.5 | - | 308 | 0.681504620590915 | 451.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3248 | 4124 | - | 341.89473684210526 | 0.7875848690591658 | 434.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2978 | 3915 | - | 372.25 | 0.7606641123882503 | 489.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3025 | 3731.5 | - | 355.88235294117646 | 0.8106659520300148 | 439 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45172 | 44431 | - | 5314.35294117647 | 1.0166775449573495 | 5227.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15041 | 23773 | - | 1671.2222222222222 | 0.632692550372271 | 2641.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45021.5 | 45170 | - | 4739.105263157895 | 0.9967124197476201 | 4754.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41657 | 45060 | - | 4900.823529411765 | 0.9244784731469152 | 5301.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45524 | 45435.5 | - | 5355.764705882353 | 1.0019478161349606 | 5345.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13270 | 19141 | - | 1561.1764705882354 | 0.693276213363983 | 2251.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

