================================================================================================
完成时间：2026-09-17 16:16:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789632839826-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:192 | P2:609 / P3:465 | 57.133 | 225.5 | 609 | 0.978 | 0.96 | 386.8125 | 0.7572494799951058 | 510.8125 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:184 / P3:200 | P2:353 / P3:369 | 54.663 | 184.5 | 369 | 1.294 | 0.953 | 323.1666666666667 | 0.7215331183329199 | 447.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:152 | P2:385 / P3:209 | 47.46 | 148.5 | 385 | 1.01 | 0.964 | 305.45 | 0.6854033434309436 | 445.65 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:369 / P3:241 | 49.98 | 180.5 | 369 | 1.121 | 0.949 | 418.7647058823529 | 0.7909121208754583 | 529.4705882352941 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:256 / P3:168 | P2:513 / P3:385 | 53.577 | 247.5 | 513 | 1.006 | 0.951 | 434.3125 | 0.769972299168975 | 564.0625 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |
| 6 | 1 | A类合格 | P2:184 / P3:160 | P2:481 / P3:417 | 52.898 | 182.5 | 481 | 1.308 | 0.958 | 405.3529411764706 | 0.8167595116747659 | 496.29411764705884 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-17 16:15:02 | 窗口结束：2026-09-17 16:15:22 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 216 | 609 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 184 | 353 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 144 | 385 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 176 | 369 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 256 | 513 | 168 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 808 | 184 | 481 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 216 | 216 | 609 |
| 1 | P3 | 184 | 192 | 192 | 465 |
| 2 | P2 | 168 | 184 | 184 | 353 |
| 2 | P3 | 160 | 200 | 200 | 369 |
| 3 | P2 | 144 | 144 | 160 | 385 |
| 3 | P3 | 144 | 152 | 152 | 209 |
| 4 | P2 | 176 | 176 | 192 | 369 |
| 4 | P3 | 152 | 160 | 160 | 241 |
| 5 | P2 | 240 | 256 | 272 | 513 |
| 5 | P3 | 136 | 168 | 176 | 385 |
| 6 | P2 | 168 | 184 | 184 | 481 |
| 6 | P3 | 152 | 160 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |
| 2 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |
| 3 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |
| 4 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |
| 5 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |
| 6 | 测试就绪 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:48 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 2026-09-17 16:15:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.325 | 0.984 | 386.8125 | 0.7572494799951058 | 510.8125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.978 | 0.959 | 5348.35294117647 | 1.0221352849257472 | 5232.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.985 | 0.937 | 4989.625 | 1.0287488885738953 | 4850.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.391 | 0.972 | 323.1666666666667 | 0.7215331183329199 | 447.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.403 | 0.912 | 1429.3684210526317 | 0.6243505448526369 | 2289.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.242 | 0.976 | 1613.3529411764705 | 0.5789095974840113 | 2786.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.46 | 0.977 | 305.45 | 0.6854033434309436 | 445.65 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.01 | 0.937 | 5236.764705882353 | 0.9904983366526108 | 5287 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.019 | 0.98 | 4575.705882352941 | 0.9872073101085094 | 4635 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.274 | 0.965 | 418.7647058823529 | 0.7909121208754583 | 529.4705882352941 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.121 | 0.925 | 4928.235294117647 | 0.9292162995496994 | 5303.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.025 | 0.952 | 4928.235294117647 | 1.0616486092631312 | 4642.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.348 | 0.968 | 434.3125 | 0.769972299168975 | 564.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.006 | 0.91 | 2.7176342327609704 | 0.9943379501385041 | 2.7331092335180642 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.988 | 0.967 | 222.3 | 0.9856029163639051 | 225.54722222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.262 | 0.976 | 405.3529411764706 | 0.8167595116747659 | 496.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.403 | 0.925 | 1367.8947368421052 | 0.6909293917481922 | 1979.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.168 | 0.976 | 1541.0588235294117 | 0.6895117778655087 | 2235 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 3094.5 | 4086.5 | - | 386.8125 | 0.7572494799951058 | 510.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2908.5 | 4031 | - | 323.1666666666667 | 0.7215331183329199 | 447.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 3054.5 | 4456.5 | - | 305.45 | 0.6854033434309436 | 445.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3559.5 | 4500.5 | - | 418.7647058823529 | 0.7909121208754583 | 529.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3474.5 | 4512.5 | - | 434.3125 | 0.769972299168975 | 564.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3445.5 | 4218.5 | - | 405.3529411764706 | 0.8167595116747659 | 496.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45461 | 44476.5 | - | 5348.35294117647 | 1.0221352849257472 | 5232.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13579 | 21749 | - | 1429.3684210526317 | 0.6243505448526369 | 2289.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44512.5 | 44939.5 | - | 5236.764705882353 | 0.9904983366526108 | 5287 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41890 | 45081 | - | 4928.235294117647 | 0.9292162995496994 | 5303.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16510.5 | 44869.5 | 45125 | - | 2.7176342327609704 | 0.9943379501385041 | 2.7331092335180642 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12995 | 18808 | - | 1367.8947368421052 | 0.6909293917481922 | 1979.7894736842106 | 在线、无火警、无故障、光源就绪、同步正常 |

