================================================================================================
完成时间：2026-09-18 09:51:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789696155780-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:593 / P3:497 | 55.488 | 190 | 593 | 0.99 | 0.955 | 273.1764705882353 | 0.7342292490118577 | 372.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:184 | P2:353 / P3:353 | 53.654 | 171 | 353 | 1.655 | 0.955 | 203.72222222222223 | 0.6823595087458132 | 298.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:136 | P2:401 / P3:273 | 45.314 | 147 | 401 | 1.027 | 0.973 | 208 | 0.670171273528913 | 310.36842105263156 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:465 / P3:273 | 49.681 | 155 | 465 | 0.99 | 0.954 | 301 | 0.7894168466522679 | 381.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:168 | P2:449 / P3:417 | 54.839 | 207 | 449 | 1.006 | 0.951 | 250.41176470588235 | 0.7526520509193777 | 332.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:481 | 53.421 | 172.5 | 481 | 1.297 | 0.971 | 243.38888888888889 | 0.7920809980112096 | 307.27777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 09:50:16 | 窗口结束：2026-09-18 09:50:36 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 192 | 593 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 152 | 353 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 136 | 401 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 768 | 168 | 465 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 192 | 449 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 168 | 481 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 192 | 192 | 593 |
| 1 | P3 | 152 | 176 | 184 | 497 |
| 2 | P2 | 144 | 152 | 152 | 353 |
| 2 | P3 | 168 | 184 | 184 | 353 |
| 3 | P2 | 136 | 136 | 136 | 401 |
| 3 | P3 | 128 | 136 | 144 | 273 |
| 4 | P2 | 112 | 168 | 168 | 465 |
| 4 | P3 | 128 | 152 | 152 | 273 |
| 5 | P2 | 192 | 192 | 192 | 449 |
| 5 | P3 | 168 | 168 | 168 | 417 |
| 6 | P2 | 168 | 168 | 168 | 481 |
| 6 | P3 | 152 | 176 | 176 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 1 | - |
| 3 | 模式切换成功 | 2026-09-18 09:51:43 | 2026-09-18 09:51:43 | 2026-09-18 09:51:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-18 09:51:43 | 2026-09-18 09:51:43 | 2026-09-18 09:51:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:02 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 2026-09-18 09:51:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.39 | 0.98 | 273.1764705882353 | 0.7342292490118577 | 372.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.994 | 0.929 | 5148.058823529412 | 1.0062663845835442 | 5116 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.975 | 0.959 | 5117.25 | 1.0357888344908726 | 4940.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.466 | 0.98 | 203.72222222222223 | 0.6823595087458132 | 298.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.716 | 0.918 | 1484.9411764705883 | 0.5842842263626895 | 2541.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.172 | 0.968 | 1676.1764705882354 | 0.5974295538409929 | 2805.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.475 | 0.97 | 208 | 0.670171273528913 | 310.36842105263156 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 1.021 | 0.979 | 3775 | 0.9796222188835926 | 3853.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.021 | 0.97 | 2169.470588235294 | 0.9735501412242958 | 2228.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.272 | 0.965 | 301 | 0.7894168466522679 | 381.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 0.99 | 0.94 | 4216.6875 | 1.0311482675877668 | 4089.3125 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.058 | 0.952 | 3937.0588235294117 | 1.02136426064398 | 3854.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.327 | 0.976 | 250.41176470588235 | 0.7526520509193777 | 332.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.004 | 0.891 | 5063.588235294118 | 0.9962732775482332 | 5082.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.978 | 0.981 | 4844.35294117647 | 0.9857914078117331 | 4914.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.258 | 0.988 | 243.38888888888889 | 0.7920809980112096 | 307.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.376 | 0.939 | 1508.8823529411766 | 0.7289286729184428 | 2070 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.207 | 0.984 | 1678.1875 | 0.6899910060388025 | 2432.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2322 | 3162.5 | - | 273.1764705882353 | 0.7342292490118577 | 372.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1833.5 | 2687 | - | 203.72222222222223 | 0.6823595087458132 | 298.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 1976 | 2948.5 | - | 208 | 0.670171273528913 | 310.36842105263156 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2558.5 | 3241 | - | 301 | 0.7894168466522679 | 381.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2128.5 | 2828 | - | 250.41176470588235 | 0.7526520509193777 | 332.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2190.5 | 2765.5 | - | 243.38888888888889 | 0.7920809980112096 | 307.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43758.5 | 43486 | - | 5148.058823529412 | 1.0062663845835442 | 5116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12622 | 21602.5 | - | 1484.9411764705883 | 0.5842842263626895 | 2541.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 35862.5 | 36608.5 | - | 3775 | 0.9796222188835926 | 3853.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 33733.5 | 32714.5 | - | 4216.6875 | 1.0311482675877668 | 4089.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43040.5 | 43201.5 | - | 5063.588235294118 | 0.9962732775482332 | 5082.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12825.5 | 17595 | - | 1508.8823529411766 | 0.7289286729184428 | 2070 | 在线、无火警、无故障、光源就绪、同步正常 |

