================================================================================================
完成时间：2026-09-18 09:56:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789696425634-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:176 | P2:593 / P3:497 | 55.162 | 181 | 593 | 0.988 | 0.955 | 251.94736842105263 | 0.7347659247889485 | 342.89473684210526 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:369 | 53.073 | 180 | 369 | 1.682 | 0.958 | 231.38888888888889 | 0.7123311099709253 | 324.8333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:465 / P3:321 | 49.589 | 165.5 | 465 | 1.001 | 0.963 | 263.875 | 0.6714376590330788 | 393 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:465 / P3:321 | 51.541 | 200 | 465 | 1.086 | 0.939 | 309.5882352941176 | 0.7830679958339533 | 395.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:433 | 54.998 | 168 | 433 | 1.005 | 0.955 | 289.5625 | 0.7485862013249314 | 386.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:176 | P2:529 / P3:513 | 54.322 | 233.5 | 529 | 1.37 | 0.954 | 244.26315789473685 | 0.7985203028217481 | 305.89473684210526 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-18 09:54:47 | 窗口结束：2026-09-18 09:55:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 200 | 593 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 160 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 168 | 465 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 200 | 465 | 200 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 168 | 417 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 232 | 529 | 176 | 513 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 200 | 200 | 593 |
| 1 | P3 | 152 | 176 | 176 | 497 |
| 2 | P2 | 160 | 160 | 160 | 369 |
| 2 | P3 | 160 | 160 | 160 | 369 |
| 3 | P2 | 152 | 168 | 168 | 465 |
| 3 | P3 | 136 | 176 | 176 | 321 |
| 4 | P2 | 176 | 200 | 216 | 465 |
| 4 | P3 | 176 | 200 | 208 | 321 |
| 5 | P2 | 168 | 168 | 168 | 417 |
| 5 | P3 | 160 | 168 | 176 | 433 |
| 6 | P2 | 208 | 232 | 232 | 529 |
| 6 | P3 | 160 | 176 | 184 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:33 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 2026-09-18 09:55:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.357 | 0.986 | 251.94736842105263 | 0.7347659247889485 | 342.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.993 | 0.923 | 5430.764705882353 | 1.016090511880785 | 5344.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.961 | 0.949 | 4983.9375 | 1.0223854763644755 | 4874.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.404 | 0.966 | 231.38888888888889 | 0.7123311099709253 | 324.8333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.722 | 0.928 | 1397.3333333333333 | 0.5807166605097894 | 2406.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.215 | 0.979 | 1673.5294117647059 | 0.5946409163113452 | 2814.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1.486 | 0.986 | 263.875 | 0.6714376590330788 | 393 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.999 | 0.953 | 2702.09375 | 1.000555433411634 | 2700.59375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.004 | 0.946 | 4439.833333333333 | 0.9944625569298923 | 4464.555555555556 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.262 | 0.973 | 309.5882352941176 | 0.7830679958339533 | 395.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.107 | 0.899 | 4984.25 | 0.9163066458314183 | 5439.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.034 | 0.936 | 5279.4375 | 1.060673790479539 | 4977.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.325 | 0.975 | 289.5625 | 0.7485862013249314 | 386.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.004 | 0.913 | 5084.705882352941 | 0.996932161557447 | 5100.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.987 | 0.969 | 4847.588235294118 | 0.9858479280313905 | 4917.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.246 | 0.966 | 244.26315789473685 | 0.7985203028217481 | 305.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.366 | 0.94 | 1500.5294117647059 | 0.7288702211554946 | 2058.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 2.09 | 0.953 | 1678.875 | 0.6910728067918703 | 2429.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2393.5 | 3257.5 | - | 251.94736842105263 | 0.7347659247889485 | 342.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2082.5 | 2923.5 | - | 231.38888888888889 | 0.7123311099709253 | 324.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2111 | 3144 | - | 248.35294117647058 | 0.6714376590330788 | 369.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2631.5 | 3360.5 | - | 309.5882352941176 | 0.7830679958339533 | 395.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2316.5 | 3094.5 | - | 289.5625 | 0.7485862013249314 | 386.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2320.5 | 2906 | - | 244.26315789473685 | 0.7985203028217481 | 305.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 46161.5 | 45430.5 | - | 5430.764705882353 | 1.016090511880785 | 5344.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12576 | 21656 | - | 1397.3333333333333 | 0.5807166605097894 | 2406.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 43233.5 | 43209.5 | - | 2702.09375 | 1.000555433411634 | 2700.59375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39874 | 43516 | - | 4984.25 | 0.9163066458314183 | 5439.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43220 | 43353 | - | 5084.705882352941 | 0.996932161557447 | 5100.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12754.5 | 17499 | - | 1500.5294117647059 | 0.7288702211554946 | 2058.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

