================================================================================================
完成时间：2026-09-18 10:02:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789696794423-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：170.7秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:577 / P3:465 | 52.367 | 169.5 | 577 | 0.971 | 0.947 | 327.1764705882353 | 0.7361037586024352 | 444.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:424 / P3:496 | P2:463 / P3:623 | 65.08 | 479.5 | 623 | 1.469 | 0.953 | 292.4117647058824 | 0.6937892533147244 | 421.47058823529414 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 496 > B上限 220 |
| 3 | 1 | 不合格 | P2:496 / P3:600 | P2:607 / P3:959 | 60.107 | 586.5 | 959 | 0.997 | 0.96 | 171.63636363636363 | 0.6906474820143885 | 248.5151515151515 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 496 > B上限 220；P3RAW滚动10秒波动 600 > B上限 220 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:305 | 50.483 | 144 | 417 | 1.06 | 0.95 | 386.75 | 0.7951683371883834 | 486.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:417 / P3:417 | 55.468 | 188 | 417 | 1.005 | 0.948 | 346.75 | 0.7526794193460861 | 460.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:513 / P3:497 | 50.436 | 191.5 | 513 | 1.214 | 0.955 | 331.3529411764706 | 0.8035663338088445 | 412.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:01:14 | 窗口结束：2026-09-18 10:01:34 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 168 | 577 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 424 | 463 | 496 | 623 | 不合格 | 噪声波动值超过上限 |
| 3 | 836 | 496 | 607 | 600 | 959 | 不合格 | 噪声波动值超过上限 |
| 4 | 824 | 152 | 417 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 192 | 417 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 184 | 513 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 176 | 577 |
| 1 | P3 | 152 | 168 | 176 | 465 |
| 2 | P2 | 424 | 424 | 424 | 463 |
| 2 | P3 | 496 | 496 | 496 | 623 |
| 3 | P2 | 496 | 496 | 520 | 607 |
| 3 | P3 | 600 | 600 | 616 | 959 |
| 4 | P2 | 136 | 152 | 160 | 417 |
| 4 | P3 | 152 | 152 | 176 | 305 |
| 5 | P2 | 192 | 192 | 192 | 417 |
| 5 | P3 | 176 | 184 | 184 | 417 |
| 6 | P2 | 144 | 184 | 184 | 513 |
| 6 | P3 | 152 | 176 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:01:59 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 2026-09-18 10:02:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.312 | 0.961 | 327.1764705882353 | 0.7361037586024352 | 444.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.992 | 0.929 | 4615.210526315789 | 1.0081165285170666 | 4578.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.896 | 0.952 | 5035.9375 | 1.0228888437515868 | 4923.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 1.408 | 0.972 | 292.4117647058824 | 0.6937892533147244 | 421.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.564 | 0.919 | 1393 | 0.5826961957658432 | 2390.6111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.627 | 0.968 | 1666.4117647058824 | 0.5962619182926059 | 2794.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 1.462 | 0.979 | 171.63636363636363 | 0.6906474820143885 | 248.5151515151515 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.996 | 0.94 | 1.3801729511996292 | 1.0040700040700041 | 1.374578411470405 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.028 | 0.959 | 54.836692147324534 | 0.9833511950751439 | 55.765114662960386 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.25 | 0.971 | 386.75 | 0.7951683371883834 | 486.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.079 | 0.922 | 4712.882352941177 | 0.9264347082018015 | 5087.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.035 | 0.953 | 4989.764705882353 | 1.0610146595286936 | 4702.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 1.412 | 0.977 | 346.75 | 0.7526794193460861 | 460.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.003 | 0.898 | 5115.235294117647 | 1.0015202644338743 | 5107.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.957 | 0.965 | 4802.588235294118 | 0.9854554671752224 | 4873.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.312 | 0.98 | 331.3529411764706 | 0.8035663338088445 | 412.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.366 | 0.927 | 1403.5 | 0.7196820784548329 | 1950.1666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.179 | 0.962 | 1667.75 | 0.6871475291633404 | 2427.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2781 | 3778 | - | 327.1764705882353 | 0.7361037586024352 | 444.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2485.5 | 3582.5 | - | 292.4117647058824 | 0.6937892533147244 | 421.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 2832 | 4100.5 | - | 171.63636363636363 | 0.6906474820143885 | 248.5151515151515 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3094 | 3891 | - | 386.75 | 0.7951683371883834 | 486.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2774 | 3685.5 | - | 346.75 | 0.7526794193460861 | 460.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2816.5 | 3505 | - | 331.3529411764706 | 0.8035663338088445 | 412.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43844.5 | 43491.5 | - | 4615.210526315789 | 1.0081165285170666 | 4578.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12537 | 21515.5 | - | 1393 | 0.5826961957658432 | 2390.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31280.5 | 43172.5 | 42997.5 | - | 1.3801729511996292 | 1.0040700040700041 | 1.374578411470405 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40059.5 | 43240.5 | - | 4712.882352941177 | 0.9264347082018015 | 5087.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43479.5 | 43413.5 | - | 5115.235294117647 | 1.0015202644338743 | 5107.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12631.5 | 17551.5 | - | 1403.5 | 0.7196820784548329 | 1950.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

