================================================================================================
完成时间：2026-09-18 10:06:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789697012755-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:192 | P2:657 / P3:481 | 54.085 | 195 | 657 | 0.987 | 0.964 | 332.6470588235294 | 0.7518946948544076 | 442.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:353 / P3:337 | 54.61 | 184 | 353 | 1.671 | 0.953 | 294.52941176470586 | 0.7171297622457748 | 410.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:241 | 48.361 | 159 | 417 | 1.001 | 0.961 | 249.23809523809524 | 0.6792991563919533 | 366.9047619047619 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:385 / P3:257 | 49.846 | 131.5 | 385 | 1.088 | 0.945 | 393.125 | 0.7895067152002009 | 497.9375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:184 | P2:497 / P3:433 | 51.834 | 208 | 497 | 1.005 | 0.946 | 344.70588235294116 | 0.7518604054400821 | 458.47058823529414 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:497 / P3:465 | 53.52 | 182.5 | 497 | 1.327 | 0.96 | 348.4117647058824 | 0.8053025152957172 | 432.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:04:35 | 窗口结束：2026-09-18 10:04:55 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 216 | 657 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 192 | 353 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 168 | 417 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 144 | 385 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 208 | 497 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 184 | 497 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 216 | 216 | 657 |
| 1 | P3 | 184 | 192 | 192 | 481 |
| 2 | P2 | 192 | 192 | 200 | 353 |
| 2 | P3 | 184 | 184 | 184 | 337 |
| 3 | P2 | 136 | 168 | 168 | 417 |
| 3 | P3 | 136 | 152 | 152 | 241 |
| 4 | P2 | 128 | 144 | 152 | 385 |
| 4 | P3 | 128 | 144 | 144 | 257 |
| 5 | P2 | 128 | 208 | 208 | 497 |
| 5 | P3 | 128 | 184 | 184 | 433 |
| 6 | P2 | 160 | 184 | 184 | 497 |
| 6 | P3 | 176 | 176 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:26 | 2026-09-18 10:05:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:26 | 2026-09-18 10:05:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:26 | 2026-09-18 10:05:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:26 | 2026-09-18 10:05:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:20 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 2026-09-18 10:05:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.33 | 0.988 | 332.6470588235294 | 0.7518946948544076 | 442.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.987 | 0.931 | 5379.882352941177 | 1.0132503157474906 | 5309.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.976 | 0.976 | 4743.529411764706 | 1.0225327466619327 | 4639 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.403 | 0.97 | 294.52941176470586 | 0.7171297622457748 | 410.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.671 | 0.924 | 1559.388888888889 | 0.5890290223070951 | 2647.3888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.22 | 0.972 | 1651.1176470588234 | 0.5890290223070951 | 2803.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.47 | 0.984 | 249.23809523809524 | 0.6792991563919533 | 366.9047619047619 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.001 | 0.934 | 2812.96875 | 0.998546801854769 | 2817.0625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.022 | 0.969 | 2388.818181818182 | 0.9943741564388158 | 2402.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.268 | 0.968 | 393.125 | 0.7895067152002009 | 497.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.088 | 0.914 | 4954.235294117647 | 0.9318551465462874 | 5316.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.027 | 0.953 | 4954.235294117647 | 1.0597561435959382 | 4674.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.323 | 0.973 | 344.70588235294116 | 0.7518604054400821 | 458.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.005 | 0.884 | 5353 | 1.0094174283432424 | 5303.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.971 | 0.976 | 4788.411764705882 | 0.9857590912943969 | 4857.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.229 | 0.984 | 348.4117647058824 | 0.8053025152957172 | 432.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.434 | 0.942 | 1578.5294117647059 | 0.6896507414355838 | 2288.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.524 | 0.958 | 1677.1875 | 0.6896507414355838 | 2431.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2827.5 | 3760.5 | - | 332.6470588235294 | 0.7518946948544076 | 442.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2503.5 | 3491 | - | 294.52941176470586 | 0.7171297622457748 | 410.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 2617 | 3852.5 | - | 249.23809523809524 | 0.6792991563919533 | 366.9047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3145 | 3983.5 | - | 393.125 | 0.7895067152002009 | 497.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2930 | 3897 | - | 344.70588235294116 | 0.7518604054400821 | 458.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2961.5 | 3677.5 | - | 348.4117647058824 | 0.8053025152957172 | 432.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45729 | 45131 | - | 5379.882352941177 | 1.0132503157474906 | 5309.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14034.5 | 23826.5 | - | 1559.388888888889 | 0.5890290223070951 | 2647.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 45007.5 | 45073 | - | 2812.96875 | 0.998546801854769 | 2817.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42111 | 45190.5 | - | 4954.235294117647 | 0.9318551465462874 | 5316.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45500.5 | 45076 | - | 5353 | 1.0094174283432424 | 5303.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13417.5 | 19455.5 | - | 1578.5294117647059 | 0.6896507414355838 | 2288.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

