================================================================================================
完成时间：2026-09-18 10:20:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789697865114-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:577 / P3:449 | 65.302 | 192 | 577 | 0.997 | 0.952 | 336.47058823529414 | 0.7599309153713298 | 442.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:369 | 65.646 | 204.5 | 385 | 1.658 | 0.96 | 273.29411764705884 | 0.7255973762298923 | 376.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:449 / P3:289 | 48.819 | 148.5 | 449 | 1.006 | 0.953 | 311.29411764705884 | 0.6875406002338573 | 452.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:417 / P3:289 | 61.508 | 193.5 | 417 | 0.943 | 0.958 | 355.125 | 0.7720108695652174 | 460 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:433 / P3:433 | 64.329 | 204.5 | 433 | 1.014 | 0.951 | 296.11764705882354 | 0.7507829977628635 | 394.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:481 | 63.051 | 232 | 497 | 1.283 | 0.957 | 306.29411764705884 | 0.7882228277323645 | 388.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:18:48 | 窗口结束：2026-09-18 10:19:08 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 168 | 577 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 152 | 385 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 152 | 449 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 168 | 417 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 160 | 433 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 808 | 176 | 497 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 577 |
| 1 | P3 | 160 | 160 | 160 | 449 |
| 2 | P2 | 144 | 152 | 160 | 385 |
| 2 | P3 | 144 | 152 | 160 | 369 |
| 3 | P2 | 136 | 152 | 160 | 449 |
| 3 | P3 | 120 | 160 | 160 | 289 |
| 4 | P2 | 160 | 168 | 176 | 417 |
| 4 | P3 | 176 | 176 | 192 | 289 |
| 5 | P2 | 160 | 160 | 168 | 433 |
| 5 | P3 | 160 | 160 | 176 | 433 |
| 6 | P2 | 168 | 176 | 184 | 497 |
| 6 | P3 | 152 | 168 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 2026-09-18 10:19:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:33 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 2026-09-18 10:19:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.281 | 0.977 | 336.47058823529414 | 0.7599309153713298 | 442.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.001 | 0.904 | 5112.941176470588 | 1.0086920193568603 | 5068.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.959 | 0.974 | 4759.64705882353 | 1.0225581013282108 | 4654.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.424 | 0.986 | 273.29411764705884 | 0.7255973762298923 | 376.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.675 | 0.936 | 1390 | 0.5775090019388791 | 2406.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.185 | 0.962 | 1654.6470588235295 | 0.5897312256279089 | 2805.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.468 | 0.96 | 311.29411764705884 | 0.6875406002338573 | 452.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.004 | 0.929 | 4139.428571428572 | 1.0003912813312772 | 4137.809523809524 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.994 | 0.969 | 4649.176470588235 | 0.9941385122386858 | 4676.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.289 | 0.981 | 355.125 | 0.7720108695652174 | 460 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.957 | 0.922 | 3975.05 | 0.9151931666436433 | 4343.4 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.017 | 0.968 | 4950.705882352941 | 1.0602418745275888 | 4669.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.349 | 0.982 | 296.11764705882354 | 0.7507829977628635 | 394.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.013 | 0.907 | 5127.35294117647 | 1.0117465439392708 | 5067.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.01 | 0.963 | 4794.705882352941 | 0.9859206038174033 | 4863.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.259 | 0.954 | 306.29411764705884 | 0.7882228277323645 | 388.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.3 | 0.944 | 1489.3529411764705 | 0.7210925039872408 | 2065.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 2.11 | 0.972 | 1580.4705882352941 | 0.6923850019327407 | 2282.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2860 | 3763.5 | - | 336.47058823529414 | 0.7599309153713298 | 442.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2323 | 3201.5 | - | 273.29411764705884 | 0.7255973762298923 | 376.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2646 | 3848.5 | - | 311.29411764705884 | 0.6875406002338573 | 452.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2841 | 3680 | - | 355.125 | 0.7720108695652174 | 460 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2517 | 3352.5 | - | 296.11764705882354 | 0.7507829977628635 | 394.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2603.5 | 3303 | - | 306.29411764705884 | 0.7882228277323645 | 388.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45237 | 44653.5 | - | 5322 | 1.0130672847593134 | 5253.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14064.5 | 23849 | - | 1562.7222222222222 | 0.5897312256279089 | 2649.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45101.5 | 45171 | - | 4295.380952380952 | 0.9984614022270926 | 4302 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 42081 | 45120 | - | 4208.1 | 0.9326462765957447 | 4512 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45514 | 45095.5 | - | 5354.588235294118 | 1.0092803051302237 | 5305.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13434 | 19402.5 | - | 1580.4705882352941 | 0.6923850019327407 | 2282.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

