================================================================================================
完成时间：2026-09-18 10:22:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789698020091-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:433 | 54.406 | 156.5 | 513 | 0.986 | 0.953 | 326.6470588235294 | 0.7444697680654243 | 438.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:321 | 55.023 | 178.5 | 321 | 1.658 | 0.962 | 276.6666666666667 | 0.721843745470358 | 383.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:401 / P3:241 | 48.034 | 169 | 401 | 1.002 | 0.974 | 312 | 0.6855370298565335 | 455.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:369 / P3:257 | 52.565 | 166.5 | 369 | 1.045 | 0.961 | 389.625 | 0.7896136795440152 | 493.4375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:385 | 52.561 | 159.5 | 417 | 1.006 | 0.961 | 344.75 | 0.7374331550802139 | 467.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:449 | 51.836 | 154.5 | 465 | 1.345 | 0.942 | 351.88235294117646 | 0.8162095783872289 | 431.11764705882354 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:21:22 | 窗口结束：2026-09-18 10:21:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 160 | 513 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 728 | 168 | 321 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 152 | 401 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 160 | 369 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 724 | 168 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 160 | 465 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 513 |
| 1 | P3 | 152 | 160 | 160 | 433 |
| 2 | P2 | 168 | 168 | 168 | 321 |
| 2 | P3 | 176 | 176 | 176 | 321 |
| 3 | P2 | 152 | 152 | 152 | 401 |
| 3 | P3 | 152 | 152 | 152 | 241 |
| 4 | P2 | 144 | 160 | 160 | 369 |
| 4 | P3 | 144 | 168 | 168 | 257 |
| 5 | P2 | 168 | 168 | 192 | 417 |
| 5 | P3 | 144 | 152 | 168 | 385 |
| 6 | P2 | 136 | 160 | 160 | 465 |
| 6 | P3 | 144 | 160 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:08 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 2026-09-18 10:22:13 | 1 | - |
| 6 | 模式切换成功 | 2026-09-18 10:22:49 | 2026-09-18 10:22:49 | 2026-09-18 10:22:49 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.276 | 0.982 | 326.6470588235294 | 0.7444697680654243 | 438.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.998 | 0.94 | 5133.470588235294 | 1.0105491095208319 | 5079.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.956 | 0.937 | 5059.125 | 1.0225489824534808 | 4947.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.331 | 0.991 | 276.6666666666667 | 0.721843745470358 | 383.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.689 | 0.914 | 1408.2777777777778 | 0.5843610963830425 | 2409.9444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.153 | 0.979 | 1647.8823529411766 | 0.5857850824916881 | 2813.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.386 | 0.977 | 312 | 0.6855370298565335 | 455.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1 | 0.957 | 3786.4347826086955 | 0.9996441648779256 | 3787.782608695652 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.038 | 0.987 | 2393.757575757576 | 0.9941229030593625 | 2407.909090909091 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.25 | 0.99 | 389.625 | 0.7896136795440152 | 493.4375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.063 | 0.922 | 4682 | 0.9139805936728483 | 5122.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.009 | 0.969 | 4947.529411764706 | 1.060964995269631 | 4663.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.351 | 0.981 | 344.75 | 0.7374331550802139 | 467.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.004 | 0.936 | 4559.210526315789 | 0.996927219997238 | 4573.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.031 | 0.964 | 4803.058823529412 | 0.9854806589825599 | 4873.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.227 | 0.938 | 351.88235294117646 | 0.8162095783872289 | 431.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.395 | 0.921 | 1330 | 0.7179793158313444 | 1852.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.09 | 0.964 | 1576.4117647058824 | 0.690909559657626 | 2281.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2776.5 | 3729.5 | - | 326.6470588235294 | 0.7444697680654243 | 438.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2490 | 3449.5 | - | 276.6666666666667 | 0.721843745470358 | 383.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2652 | 3868.5 | - | 312 | 0.6855370298565335 | 455.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3117 | 3947.5 | - | 389.625 | 0.7896136795440152 | 493.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2758 | 3740 | - | 344.75 | 0.7374331550802139 | 467.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2991 | 3664.5 | - | 351.88235294117646 | 0.8162095783872289 | 431.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45363 | 44712 | - | 5336.823529411765 | 1.0145598497047772 | 5260.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14249 | 23911.5 | - | 1583.2222222222222 | 0.5959057357338519 | 2656.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 45140.5 | 45236 | - | 3925.2608695652175 | 0.9978888495888231 | 3933.5652173913045 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42054 | 45177.5 | - | 4947.529411764706 | 0.9308616014609042 | 5315 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45200.5 | 45420 | - | 4757.9473684210525 | 0.9951673271686482 | 4781.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13399.5 | 19394 | - | 1410.4736842105262 | 0.690909559657626 | 2041.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |

