================================================================================================
完成时间：2026-09-18 10:25:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789698193559-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:160 | P2:545 / P3:449 | 72.154 | 223 | 545 | 0.985 | 0.95 | 335 | 0.7441526198876258 | 450.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:184 / P3:208 | P2:337 / P3:337 | 71.636 | 249 | 337 | 1.448 | 0.952 | 309 | 0.7216650638824015 | 428.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:136 / P3:128 | P2:385 / P3:225 | 68.642 | 217.5 | 385 | 1.002 | 0.955 | 164.02941176470588 | 0.6815348894048637 | 240.6764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:369 / P3:257 | 70.083 | 223.5 | 369 | 1.12 | 0.951 | 383.1764705882353 | 0.7940029254022428 | 482.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:385 / P3:369 | 71.021 | 211.5 | 385 | 1.005 | 0.958 | 377.0625 | 0.7500932487877657 | 502.6875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:481 / P3:449 | 72.105 | 218.5 | 481 | 1.184 | 0.955 | 298.3809523809524 | 0.8128161888701517 | 367.0952380952381 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-18 10:24:16 | 窗口结束：2026-09-18 10:24:36 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 152 | 545 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 756 | 184 | 337 | 208 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 136 | 385 | 128 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 152 | 369 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 716 | 176 | 385 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 736 | 168 | 481 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 152 | 545 |
| 1 | P3 | 136 | 160 | 160 | 449 |
| 2 | P2 | 176 | 184 | 184 | 337 |
| 2 | P3 | 208 | 208 | 208 | 337 |
| 3 | P2 | 136 | 136 | 136 | 385 |
| 3 | P3 | 120 | 128 | 136 | 225 |
| 4 | P2 | 152 | 152 | 168 | 369 |
| 4 | P3 | 152 | 152 | 168 | 257 |
| 5 | P2 | 160 | 176 | 176 | 385 |
| 5 | P3 | 152 | 168 | 168 | 369 |
| 6 | P2 | 136 | 168 | 168 | 481 |
| 6 | P3 | 136 | 160 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:02 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 2026-09-18 10:25:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.349 | 0.975 | 335 | 0.7441526198876258 | 450.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.985 | 0.927 | 4774 | 1.0148582425205308 | 4704.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.982 | 0.951 | 5055.125 | 1.0226965240810753 | 4942.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.334 | 0.955 | 309 | 0.7216650638824015 | 428.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.448 | 0.931 | 1471.5263157894738 | 0.6073686268546478 | 2422.7894736842104 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.838 | 0.972 | 1643.0588235294117 | 0.5841314985988539 | 2812.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.457 | 0.984 | 164.02941176470588 | 0.6815348894048637 | 240.6764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.002 | 0.933 | 4500.15 | 0.9976500581943136 | 4510.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.026 | 0.948 | 4630 | 0.9939637318785675 | 4658.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.263 | 0.978 | 383.1764705882353 | 0.7940029254022428 | 482.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.12 | 0.913 | 5257.125 | 0.9303616856542418 | 5650.625 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.029 | 0.964 | 4947.882352941177 | 1.0609202361132133 | 4663.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.334 | 0.969 | 377.0625 | 0.7500932487877657 | 502.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.005 | 0.934 | 5652.5 | 0.9951146516438537 | 5680.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.971 | 0.97 | 4802.588235294118 | 0.9854673619157976 | 4873.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.217 | 0.977 | 298.3809523809524 | 0.8128161888701517 | 367.0952380952381 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.375 | 0.921 | 1329.157894736842 | 0.7150663986182292 | 1858.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.434 | 0.973 | 1584.0588235294117 | 0.6916576770945703 | 2290.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2847.5 | 3826.5 | - | 335 | 0.7441526198876258 | 450.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2626.5 | 3639.5 | - | 309 | 0.7216650638824015 | 428.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 2788.5 | 4091.5 | - | 164.02941176470588 | 0.6815348894048637 | 240.6764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3257 | 4102 | - | 383.1764705882353 | 0.7940029254022428 | 482.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3016.5 | 4021.5 | - | 377.0625 | 0.7500932487877657 | 502.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 3133 | 3854.5 | - | 298.3809523809524 | 0.8128161888701517 | 367.0952380952381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45353 | 44689 | - | 4774 | 1.0148582425205308 | 4704.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14393.5 | 23909 | - | 1515.1052631578948 | 0.6020117947216529 | 2516.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45001.5 | 45107.5 | - | 4500.15 | 0.9976500581943136 | 4510.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42057 | 45205 | - | 5257.125 | 0.9303616856542418 | 5650.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45220 | 45442 | - | 5652.5 | 0.9951146516438537 | 5680.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13464.5 | 19467 | - | 1417.3157894736842 | 0.6916576770945703 | 2049.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

