================================================================================================
完成时间：2026-09-18 10:29:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789698415876-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：176.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:208 / P3:248 | P2:577 / P3:449 | 62.594 | 240 | 577 | 0.986 | 0.949 | 396.2352941176471 | 0.7507802050824788 | 527.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P3RAW滚动10秒波动 248 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:168 | P2:369 / P3:337 | 61.19 | 182.5 | 369 | 1.685 | 0.954 | 344.22222222222223 | 0.7171296296296297 | 480 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:144 / P3:136 | P2:417 / P3:257 | 50.528 | 179 | 417 | 1.009 | 0.967 | 274 | 0.6862008514901077 | 399.3 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:168 / P3:152 | P2:385 / P3:273 | 59.291 | 174.5 | 385 | 1.091 | 0.952 | 393.625 | 0.7893219701717007 | 498.6875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:232 / P3:176 | P2:449 / P3:417 | 60.465 | 220.5 | 449 | 1.006 | 0.944 | 345.05882352941177 | 0.7522441651705566 | 458.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:224 / P3:184 | P2:561 / P3:481 | 62.427 | 190 | 561 | 1.276 | 0.953 | 343.8333333333333 | 0.8191925876902714 | 419.72222222222223 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-18 10:28:21 | 窗口结束：2026-09-18 10:28:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 208 | 577 | 248 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 744 | 176 | 369 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 144 | 417 | 136 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 168 | 385 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 232 | 449 | 176 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 732 | 224 | 561 | 184 | 481 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 208 | 232 | 577 |
| 1 | P3 | 240 | 248 | 256 | 449 |
| 2 | P2 | 168 | 176 | 184 | 369 |
| 2 | P3 | 152 | 168 | 168 | 337 |
| 3 | P2 | 144 | 144 | 152 | 417 |
| 3 | P3 | 128 | 136 | 144 | 257 |
| 4 | P2 | 152 | 168 | 168 | 385 |
| 4 | P3 | 144 | 152 | 160 | 273 |
| 5 | P2 | 216 | 232 | 240 | 449 |
| 5 | P3 | 152 | 176 | 176 | 417 |
| 6 | P2 | 176 | 224 | 232 | 561 |
| 6 | P3 | 168 | 184 | 208 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:06 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:11 | 2026-09-18 10:29:12 | 2026-09-18 10:29:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.321 | 0.98 | 396.2352941176471 | 0.7507802050824788 | 527.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.99 | 0.9 | 5151.411764705882 | 1.0107452419699225 | 5096.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.001 | 0.962 | 5010.625 | 1.0224982781929954 | 4900.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.337 | 0.966 | 344.22222222222223 | 0.7171296296296297 | 480 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.702 | 0.932 | 1434.388888888889 | 0.5904454811562385 | 2429.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.179 | 0.96 | 1647 | 0.5840425531914893 | 2820 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.439 | 0.989 | 274 | 0.6862008514901077 | 399.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.008 | 0.945 | 5079.823529411765 | 0.9996874421189109 | 5081.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.02 | 0.962 | 2407.3333333333335 | 0.9943922893979221 | 2420.909090909091 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.266 | 0.954 | 393.625 | 0.7893219701717007 | 498.6875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.111 | 0.918 | 4668.823529411765 | 0.9136640957752964 | 5110 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.022 | 0.977 | 4932.941176470588 | 1.061169741604029 | 4648.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.329 | 0.976 | 345.05882352941177 | 0.7522441651705566 | 458.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.004 | 0.897 | 5109.117647058823 | 0.9972901907200514 | 5123 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.965 | 0.953 | 4814.176470588235 | 0.9851933887879043 | 4886.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.23 | 0.965 | 343.8333333333333 | 0.8191925876902714 | 419.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.311 | 0.912 | 1482.1764705882354 | 0.7140387667195647 | 2075.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 2.208 | 0.977 | 1676.4375 | 0.6890059080400719 | 2433.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3368 | 4486 | - | 396.2352941176471 | 0.7507802050824788 | 527.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 3098 | 4320 | - | 344.22222222222223 | 0.7171296296296297 | 480 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 2740 | 3993 | - | 274 | 0.6862008514901077 | 399.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3149 | 3989.5 | - | 393.625 | 0.7893219701717007 | 498.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2933 | 3899 | - | 345.05882352941177 | 0.7522441651705566 | 458.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3094.5 | 3777.5 | - | 343.8333333333333 | 0.8191925876902714 | 419.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45519.5 | 44856.5 | - | 5355.235294117647 | 1.0147804665990436 | 5277.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13633.5 | 22301 | - | 1514.8333333333333 | 0.6113402986413166 | 2477.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44785.5 | 44866.5 | - | 5268.882352941177 | 0.9981946441108622 | 5278.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39685 | 43435 | - | 4668.823529411765 | 0.9136640957752964 | 5110 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45303.5 | 45535 | - | 5329.823529411765 | 0.9949159986823323 | 5357.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12778.5 | 18307.5 | - | 1503.3529411764705 | 0.6979926259729619 | 2153.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

