================================================================================================
完成时间：2026-09-18 10:32:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789698600872-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：150.5秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:208 / P3:184 | P2:625 / P3:481 | 51.986 | 208 | 625 | 1.336 | 0.965 | 348.11764705882354 | 0.7482614742698191 | 465.2352941176471 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:184 / P3:184 | P2:337 / P3:337 | 56.006 | 185 | 337 | 1.384 | 0.969 | 303.3333333333333 | 0.7223177669003836 | 419.94444444444446 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:128 / P3:144 | P2:401 / P3:241 | 48.304 | 134.5 | 401 | 1.479 | 0.984 | 263.5238095238095 | 0.6795186640471512 | 387.8095238095238 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:144 / P3:152 | P2:369 / P3:241 | 50.33 | 146.5 | 369 | 1.272 | 0.975 | 413.6875 | 0.7885394329282821 | 524.625 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:216 / P3:168 | P2:433 / P3:385 | 54.419 | 216.5 | 433 | 1.31 | 0.994 | 321.7894736842105 | 0.7608262817322051 | 422.94736842105266 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:176 / P3:152 | P2:449 / P3:433 | 53.128 | 172.5 | 449 | 1.238 | 0.965 | 360.05882352941177 | 0.8046536085184698 | 447.47058823529414 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-18 10:31:01 | 窗口结束：2026-09-18 10:31:21 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 208 | 625 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 184 | 337 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 128 | 401 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 144 | 369 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 216 | 433 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 176 | 449 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 208 | 232 | 625 |
| 1 | P3 | 184 | 184 | 216 | 481 |
| 2 | P2 | 168 | 184 | 184 | 337 |
| 2 | P3 | 160 | 184 | 184 | 337 |
| 3 | P2 | 128 | 128 | 152 | 401 |
| 3 | P3 | 136 | 144 | 160 | 241 |
| 4 | P2 | 144 | 144 | 160 | 369 |
| 4 | P3 | 152 | 152 | 160 | 241 |
| 5 | P2 | 216 | 216 | 240 | 433 |
| 5 | P3 | 168 | 168 | 176 | 385 |
| 6 | P2 | 176 | 176 | 184 | 449 |
| 6 | P3 | 152 | 152 | 168 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | 2026-09-18 10:32:27 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.336 | 0.965 | 348.11764705882354 | 0.7482614742698191 | 465.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 176 | 1.384 | 0.969 | 303.3333333333333 | 0.7223177669003836 | 419.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 176 | 1.479 | 0.984 | 263.5238095238095 | 0.6795186640471512 | 387.8095238095238 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 176 | 1.272 | 0.975 | 413.6875 | 0.7885394329282821 | 524.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 180 | 1.31 | 0.994 | 321.7894736842105 | 0.7608262817322051 | 422.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 176 | 1.238 | 0.965 | 360.05882352941177 | 0.8046536085184698 | 447.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2959 | 3954.5 | - | 348.11764705882354 | 0.7482614742698191 | 465.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2730 | 3779.5 | - | 303.3333333333333 | 0.7223177669003836 | 419.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 2767 | 4072 | - | 263.5238095238095 | 0.6795186640471512 | 387.8095238095238 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3309.5 | 4197 | - | 413.6875 | 0.7885394329282821 | 524.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 3057 | 4018 | - | 321.7894736842105 | 0.7608262817322051 | 422.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3060.5 | 3803.5 | - | 360.05882352941177 | 0.8046536085184698 | 447.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

