================================================================================================
完成时间：2026-09-18 10:55:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789699947136-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：159.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:593 / P3:481 | 50.539 | 162.5 | 593 | 0.948 | 0.955 | 233.94117647058823 | 0.7408718330849479 | 315.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:417 | 50.624 | 176 | 417 | 1.663 | 0.965 | 190.94117647058823 | 0.7160820648577101 | 266.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:465 / P3:321 | 46.778 | 143.5 | 465 | 1.085 | 0.978 | 215.1764705882353 | 0.6774074074074075 | 317.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:417 / P3:305 | 51.036 | 188.5 | 417 | 0.995 | 0.946 | 300.625 | 0.7939914163090128 | 378.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:449 / P3:465 | 54.006 | 173.5 | 465 | 1.014 | 0.957 | 221.8235294117647 | 0.7264496243498363 | 305.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:497 | 54.441 | 168 | 529 | 1.316 | 0.95 | 242.64705882352942 | 0.7827324478178368 | 310 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:53:35 | 窗口结束：2026-09-18 10:53:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 168 | 593 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 184 | 417 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 152 | 465 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 184 | 417 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 184 | 449 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 168 | 529 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 593 |
| 1 | P3 | 144 | 152 | 160 | 481 |
| 2 | P2 | 160 | 184 | 184 | 417 |
| 2 | P3 | 152 | 176 | 184 | 417 |
| 3 | P2 | 144 | 152 | 168 | 465 |
| 3 | P3 | 144 | 152 | 176 | 321 |
| 4 | P2 | 184 | 184 | 184 | 417 |
| 4 | P3 | 192 | 192 | 200 | 305 |
| 5 | P2 | 184 | 184 | 200 | 449 |
| 5 | P3 | 168 | 176 | 192 | 465 |
| 6 | P2 | 152 | 168 | 168 | 529 |
| 6 | P3 | 152 | 176 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:21 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 2026-09-18 10:54:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.356 | 0.983 | 233.94117647058823 | 0.7408718330849479 | 315.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.948 | 0.93 | 5367.35294117647 | 1.013000421875347 | 5298.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.885 | 0.943 | 4738.294117647059 | 1.023129683729201 | 4631.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.396 | 0.976 | 190.94117647058823 | 0.7160820648577101 | 266.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.663 | 0.936 | 1226.1304347826087 | 0.5894981082380485 | 2079.9565217391305 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.666 | 0.988 | 1658.8823529411766 | 0.5894981082380485 | 2814.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.476 | 0.99 | 215.1764705882353 | 0.6774074074074075 | 317.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.085 | 0.958 | 2817.0625 | 0.9990358294637217 | 2819.78125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.124 | 0.981 | 2471.40625 | 0.981422650219652 | 2518.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.266 | 0.959 | 300.625 | 0.7939914163090128 | 378.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.995 | 0.907 | 4956.470588235294 | 0.9325644970283222 | 5314.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.981 | 0.967 | 4956.470588235294 | 1.0598075592730016 | 4676.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.377 | 0.961 | 221.8235294117647 | 0.7264496243498363 | 305.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.014 | 0.917 | 5359.058823529412 | 1.0092165898617511 | 5310.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.895 | 0.985 | 4808.823529411765 | 0.9859851408722501 | 4877.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.284 | 0.965 | 242.64705882352942 | 0.7827324478178368 | 310 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.416 | 0.918 | 1578.764705882353 | 0.6904633274163258 | 2286.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.155 | 0.97 | 1578.764705882353 | 0.6904633274163258 | 2286.529411764706 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1988.5 | 2684 | - | 233.94117647058823 | 0.7408718330849479 | 315.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1623 | 2266.5 | - | 190.94117647058823 | 0.7160820648577101 | 266.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1829 | 2700 | - | 215.1764705882353 | 0.6774074074074075 | 317.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2405 | 3029 | - | 300.625 | 0.7939914163090128 | 378.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1885.5 | 2595.5 | - | 221.8235294117647 | 0.7264496243498363 | 305.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2062.5 | 2635 | - | 242.64705882352942 | 0.7827324478178368 | 310 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45622.5 | 45037 | - | 5367.35294117647 | 1.013000421875347 | 5298.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11.5 | 14100.5 | 23919.5 | - | 1226.1304347826087 | 0.5894981082380485 | 2079.9565217391305 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 45073 | 45116.5 | - | 2817.0625 | 0.9990358294637217 | 2819.78125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42130 | 45176.5 | - | 4956.470588235294 | 0.9325644970283222 | 5314.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45552 | 45136 | - | 5359.058823529412 | 1.0092165898617511 | 5310.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13419.5 | 19435.5 | - | 1578.764705882353 | 0.6904633274163258 | 2286.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |

