================================================================================================
完成时间：2026-09-18 11:00:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789700110069-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：308.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:577 / P3:449 | 56.142 | 180.5 | 577 | 0.992 | 0.954 | 293.1111111111111 | 0.7412194436639505 | 395.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:369 / P3:369 | 52.28 | 176 | 369 | 1.687 | 0.959 | 254.16666666666666 | 0.7040627885503232 | 361 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:401 / P3:241 | 49.974 | 167.5 | 401 | 1.015 | 0.968 | 223.63636363636363 | 0.6890756302521008 | 324.54545454545456 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:128 | P2:369 / P3:225 | 50.983 | 172.5 | 369 | 0.983 | 0.959 | 346.05555555555554 | 0.7755229083665338 | 446.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:144 | P2:401 / P3:385 | 51.89 | 148 | 401 | 1.005 | 0.941 | 350.0625 | 0.7517111797074219 | 465.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:449 | 54.454 | 170.5 | 465 | 1.388 | 0.975 | 323.1764705882353 | 0.8020437956204379 | 402.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 10:56:12 | 窗口结束：2026-09-18 10:56:32 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 192 | 577 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 168 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 176 | 401 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 732 | 144 | 369 | 128 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 160 | 401 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 736 | 152 | 465 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 192 | 577 |
| 1 | P3 | 176 | 184 | 184 | 449 |
| 2 | P2 | 160 | 168 | 168 | 369 |
| 2 | P3 | 152 | 160 | 176 | 369 |
| 3 | P2 | 168 | 176 | 176 | 401 |
| 3 | P3 | 168 | 168 | 168 | 241 |
| 4 | P2 | 144 | 144 | 144 | 369 |
| 4 | P3 | 128 | 128 | 128 | 225 |
| 5 | P2 | 136 | 160 | 168 | 401 |
| 5 | P3 | 136 | 144 | 160 | 385 |
| 6 | P2 | 136 | 152 | 152 | 465 |
| 6 | P3 | 136 | 160 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 1 | - |
| 3 | 模式切换成功 | 2026-09-18 11:00:13 | 2026-09-18 11:00:13 | 2026-09-18 11:00:13 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-18 11:00:13 | 2026-09-18 11:00:13 | 2026-09-18 11:00:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-18 10:59:33 | 2026-09-18 10:59:33 | 2026-09-18 10:59:33 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:32 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 2026-09-18 10:59:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.325 | 0.971 | 293.1111111111111 | 0.7412194436639505 | 395.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.992 | 0.923 | 5182 | 1.0109478999311452 | 5125.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 252 | 0.969 | 0.964 | 5029.6875 | 1.0226839496759437 | 4918.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.374 | 0.964 | 254.16666666666666 | 0.7040627885503232 | 361 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.687 | 0.942 | 1519.4705882352941 | 0.591897527554364 | 2567.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 252 | 1.787 | 0.968 | 1649.6470588235295 | 0.5853230923359493 | 2818.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.422 | 0.977 | 223.63636363636363 | 0.6890756302521008 | 324.54545454545456 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.015 | 0.961 | 2631.818181818182 | 0.9991141992706524 | 2634.151515151515 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 260 | 1.015 | 0.969 | 2314.8529411764707 | 0.9941391201101442 | 2328.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.309 | 0.961 | 346.05555555555554 | 0.7755229083665338 | 446.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.983 | 0.942 | 4653.64705882353 | 0.9137234067127117 | 5093.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 256 | 1.018 | 0.97 | 4916.941176470588 | 1.0613001523616048 | 4632.941176470588 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.309 | 0.968 | 350.0625 | 0.7517111797074219 | 465.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 272 | 1.005 | 0.891 | 5148.882352941177 | 1.0116500814812246 | 5089.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 260 | 0.978 | 0.965 | 4776.176470588235 | 0.9852446882090983 | 4847.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.291 | 0.971 | 323.1764705882353 | 0.8020437956204379 | 402.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.388 | 0.979 | 1483.5882352941176 | 0.7137278206978521 | 2078.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 264 | 1.774 | 0.974 | 1685.0625 | 0.6911659146841673 | 2438 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2638 | 3559 | - | 277.6842105263158 | 0.7412194436639505 | 374.63157894736844 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2287.5 | 3249 | - | 254.16666666666666 | 0.7040627885503232 | 361 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 2460 | 3570 | - | 223.63636363636363 | 0.6890756302521008 | 324.54545454545456 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3114.5 | 4016 | - | 327.8421052631579 | 0.7755229083665338 | 422.7368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2800.5 | 3725.5 | - | 350.0625 | 0.7517111797074219 | 465.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2747 | 3425 | - | 323.1764705882353 | 0.8020437956204379 | 402.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45752.5 | 45075 | - | 5382.64705882353 | 1.0150305047143648 | 5302.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14452.5 | 23956 | - | 1700.2941176470588 | 0.603293538153281 | 2818.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 45004.5 | 45107.5 | - | 2727.5454545454545 | 0.997716565981267 | 2733.787878787879 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41794 | 44913.5 | - | 4916.941176470588 | 0.9305442684270876 | 5283.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45625.5 | 45223.5 | - | 5367.705882352941 | 1.0088891837208531 | 5320.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13480.5 | 19504 | - | 1585.9411764705883 | 0.6911659146841673 | 2294.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

