================================================================================================
完成时间：2026-09-18 11:02:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789700420205-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:577 / P3:465 | 64.088 | 205.5 | 577 | 0.989 | 0.955 | 322.05555555555554 | 0.7519782072901803 | 428.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:305 | 55.553 | 169.5 | 305 | 1.489 | 0.947 | 276.1111111111111 | 0.7095945174186179 | 389.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:401 / P3:209 | 48.257 | 178 | 401 | 1.002 | 0.958 | 237.36363636363637 | 0.6774779449922159 | 350.3636363636364 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:369 / P3:225 | 56.397 | 185.5 | 369 | 1.11 | 0.95 | 410.875 | 0.7976219364231982 | 515.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:337 | 59.676 | 186.5 | 353 | 0.969 | 0.953 | 361.375 | 0.7492548917973305 | 482.3125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:160 | P2:433 / P3:433 | 55.927 | 178.5 | 433 | 1.214 | 0.938 | 342.88235294117646 | 0.8082362728785357 | 424.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:01:22 | 窗口结束：2026-09-18 11:01:42 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 176 | 577 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 772 | 160 | 305 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 176 | 401 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 776 | 160 | 369 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 152 | 353 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 776 | 144 | 433 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 192 | 577 |
| 1 | P3 | 152 | 192 | 192 | 465 |
| 2 | P2 | 152 | 160 | 160 | 305 |
| 2 | P3 | 128 | 160 | 160 | 305 |
| 3 | P2 | 152 | 176 | 176 | 401 |
| 3 | P3 | 168 | 168 | 168 | 209 |
| 4 | P2 | 160 | 160 | 160 | 369 |
| 4 | P3 | 144 | 144 | 152 | 225 |
| 5 | P2 | 152 | 152 | 160 | 353 |
| 5 | P3 | 152 | 152 | 152 | 337 |
| 6 | P2 | 144 | 144 | 152 | 433 |
| 6 | P3 | 152 | 160 | 160 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:08 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 2026-09-18 11:02:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.343 | 0.97 | 322.05555555555554 | 0.7519782072901803 | 428.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.994 | 0.93 | 5115.411764705882 | 1.0110919914426566 | 5059.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.978 | 0.966 | 5032.1875 | 1.0222179902240842 | 4922.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.409 | 0.962 | 276.1111111111111 | 0.7095945174186179 | 389.1111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.554 | 0.926 | 1449.111111111111 | 0.5954027711200894 | 2433.8333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.275 | 0.955 | 1648.8235294117646 | 0.5817042294442369 | 2834.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.477 | 0.973 | 237.36363636363637 | 0.6774779449922159 | 350.3636363636364 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.001 | 0.933 | 4322.25 | 0.9937234886367555 | 4349.55 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.031 | 0.97 | 4606.882352941177 | 0.987317675831726 | 4666.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.257 | 0.972 | 410.875 | 0.7976219364231982 | 515.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.132 | 0.922 | 1.3091131223174242 | 0.9238972590306771 | 1.4169466458758662 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.03 | 0.958 | 133.1008 | 1.0627251590485194 | 125.2448 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.335 | 0.963 | 361.375 | 0.7492548917973305 | 482.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.966 | 0.909 | 5135 | 1.005540581012279 | 5106.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.964 | 0.984 | 4783.35294117647 | 0.9854814276192208 | 4853.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.269 | 0.953 | 342.88235294117646 | 0.8082362728785357 | 424.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.376 | 0.912 | 1478.4117647058824 | 0.7108754065902984 | 2079.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 2.086 | 0.955 | 1674.75 | 0.6893039049235993 | 2429.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2898.5 | 3854.5 | - | 322.05555555555554 | 0.7519782072901803 | 428.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2485 | 3502 | - | 276.1111111111111 | 0.7095945174186179 | 389.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 2611 | 3854 | - | 237.36363636363637 | 0.6774779449922159 | 350.3636363636364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3287 | 4121 | - | 410.875 | 0.7976219364231982 | 515.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2891 | 3858.5 | - | 361.375 | 0.7492548917973305 | 482.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2914.5 | 3606 | - | 342.88235294117646 | 0.8082362728785357 | 424.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43481 | 43004 | - | 5115.411764705882 | 1.0110919914426566 | 5059.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13042 | 21904.5 | - | 1449.111111111111 | 0.5954027711200894 | 2433.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 43222.5 | 43495.5 | - | 4322.25 | 0.9937234886367555 | 4349.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31103.5 | 40718 | 44072 | - | 1.3091131223174242 | 0.9238972590306771 | 1.4169466458758662 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43647.5 | 43407 | - | 5135 | 1.005540581012279 | 5106.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12566.5 | 17677.5 | - | 1478.4117647058824 | 0.7108754065902984 | 2079.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

