================================================================================================
完成时间：2026-09-18 11:05:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789700580200-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:465 | 55.021 | 180 | 545 | 0.985 | 0.96 | 419.8235294117647 | 0.7577237498672895 | 554.0588235294117 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:321 | 53.271 | 172.5 | 337 | 1.554 | 0.959 | 336.4117647058824 | 0.7204585537918872 | 466.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:152 | P2:385 / P3:257 | 46.569 | 147 | 385 | 1.002 | 0.96 | 302.9 | 0.6877838328792008 | 440.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:369 / P3:241 | 49.214 | 152.5 | 369 | 1.032 | 0.946 | 419.5 | 0.8009546539379475 | 523.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:152 | P2:353 / P3:353 | 52.485 | 155.5 | 353 | 1.006 | 0.963 | 370.375 | 0.7434449880817965 | 498.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:433 | 51.754 | 164.5 | 449 | 1.328 | 0.959 | 352.8235294117647 | 0.7980308674827036 | 442.11764705882354 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:04:03 | 窗口结束：2026-09-18 11:04:23 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 168 | 545 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 168 | 337 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 144 | 385 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 736 | 152 | 369 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 144 | 353 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 160 | 449 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 545 |
| 1 | P3 | 176 | 176 | 176 | 465 |
| 2 | P2 | 128 | 168 | 168 | 337 |
| 2 | P3 | 144 | 160 | 168 | 321 |
| 3 | P2 | 144 | 144 | 160 | 385 |
| 3 | P3 | 136 | 152 | 168 | 257 |
| 4 | P2 | 136 | 152 | 152 | 369 |
| 4 | P3 | 160 | 160 | 168 | 241 |
| 5 | P2 | 144 | 144 | 144 | 353 |
| 5 | P3 | 144 | 152 | 160 | 353 |
| 6 | P2 | 120 | 160 | 160 | 449 |
| 6 | P3 | 152 | 160 | 160 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:48 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 2026-09-18 11:04:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.273 | 0.977 | 419.8235294117647 | 0.7577237498672895 | 554.0588235294117 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.985 | 0.921 | 4811.578947368421 | 1.0155746628452087 | 4737.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.974 | 0.976 | 4725.176470588235 | 1.022648283237215 | 4620.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.388 | 0.967 | 336.4117647058824 | 0.7204585537918872 | 466.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.554 | 0.924 | 1632.8333333333333 | 0.6058500989445911 | 2695.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.016 | 0.983 | 1759.625 | 0.5803512532981531 | 3032 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.454 | 0.961 | 302.9 | 0.6877838328792008 | 440.4 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.002 | 0.947 | 2725.5757575757575 | 0.9976153240386428 | 2732.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.036 | 0.968 | 4624.941176470588 | 0.9941708288550294 | 4652.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.251 | 0.958 | 419.5 | 0.8009546539379475 | 523.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.032 | 0.91 | 4938.529411764706 | 0.9297136276051472 | 5311.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.025 | 0.965 | 4938.529411764706 | 1.06106947410993 | 4654.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.366 | 0.97 | 370.375 | 0.7434449880817965 | 498.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.006 | 0.936 | 5315.470588235294 | 0.9949242490971549 | 5342.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.98 | 0.976 | 4785.588235294118 | 0.9852255525280048 | 4857.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.246 | 0.958 | 352.8235294117647 | 0.7980308674827036 | 442.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.427 | 0.941 | 1583.4117647058824 | 0.6895509388528832 | 2296.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.343 | 0.975 | 1682.375 | 0.6895509388528832 | 2439.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3568.5 | 4709.5 | - | 419.8235294117647 | 0.7577237498672895 | 554.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2859.5 | 3969 | - | 336.4117647058824 | 0.7204585537918872 | 466.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 3029 | 4404 | - | 302.9 | 0.6877838328792008 | 440.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3356 | 4190 | - | 419.5 | 0.8009546539379475 | 523.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2963 | 3985.5 | - | 370.375 | 0.7434449880817965 | 498.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2999 | 3758 | - | 352.8235294117647 | 0.7980308674827036 | 442.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45710 | 45009 | - | 4811.578947368421 | 1.0155746628452087 | 4737.789473684211 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14695.5 | 24256 | - | 1632.8333333333333 | 0.6058500989445911 | 2695.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 44972 | 45079.5 | - | 2725.5757575757575 | 0.9976153240386428 | 2732.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41977.5 | 45151 | - | 4938.529411764706 | 0.9297136276051472 | 5311.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45181.5 | 45412 | - | 5315.470588235294 | 0.9949242490971549 | 5342.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13459 | 19518.5 | - | 1583.4117647058824 | 0.6895509388528832 | 2296.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

