================================================================================================
完成时间：2026-09-18 11:08:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789700766381-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:144 | P2:545 / P3:417 | 54.097 | 148.5 | 545 | 1.028 | 0.955 | 356.11764705882354 | 0.7472229079239694 | 476.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:353 / P3:353 | 54.561 | 165.5 | 353 | 1.153 | 0.953 | 264.4761904761905 | 0.7263928851687157 | 364.0952380952381 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:401 / P3:225 | 48.58 | 159 | 401 | 1.123 | 0.956 | 274.1 | 0.6865372573575454 | 399.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:257 | 50.601 | 190.5 | 369 | 1.315 | 0.963 | 415.5 | 0.7957864496049797 | 522.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:369 | 55.48 | 167 | 385 | 0.906 | 0.949 | 379.1875 | 0.7678774838628022 | 493.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:449 / P3:417 | 54.628 | 164 | 449 | 1.057 | 0.949 | 347.2352941176471 | 0.8109630443742273 | 428.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:07:09 | 窗口结束：2026-09-18 11:07:29 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 712 | 160 | 545 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 700 | 176 | 353 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 704 | 160 | 401 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 192 | 369 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 176 | 385 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 160 | 449 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 545 |
| 1 | P3 | 144 | 144 | 144 | 417 |
| 2 | P2 | 152 | 176 | 176 | 353 |
| 2 | P3 | 128 | 168 | 168 | 353 |
| 3 | P2 | 160 | 160 | 160 | 401 |
| 3 | P3 | 152 | 152 | 152 | 225 |
| 4 | P2 | 184 | 192 | 192 | 369 |
| 4 | P3 | 184 | 184 | 184 | 257 |
| 5 | P2 | 168 | 176 | 176 | 385 |
| 5 | P3 | 168 | 176 | 176 | 369 |
| 6 | P2 | 160 | 160 | 168 | 449 |
| 6 | P3 | 152 | 152 | 152 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:59 | 2026-09-18 11:07:59 | 2026-09-18 11:07:59 | 2026-09-18 11:07:59 | 2026-09-18 11:07:59 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:07:55 | 2026-09-18 11:07:55 | 2026-09-18 11:07:55 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:07:54 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 2026-09-18 11:08:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.294 | 0.958 | 356.11764705882354 | 0.7472229079239694 | 476.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.028 | 0.94 | 4592.578947368421 | 1.0112764527269777 | 4541.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.847 | 0.968 | 5051.5 | 1.0281120411122702 | 4913.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.332 | 0.985 | 264.4761904761905 | 0.7263928851687157 | 364.0952380952381 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.155 | 0.911 | 1476.5555555555557 | 0.6013802466342346 | 2455.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.657 | 0.966 | 1653.0588235294117 | 0.5805838481085883 | 2847.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.431 | 0.976 | 274.1 | 0.6865372573575454 | 399.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.114 | 0.931 | 4798.166666666667 | 0.9934206742658646 | 4829.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.045 | 0.963 | 4346.222222222223 | 0.987042480980078 | 4403.277777777777 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.3 | 0.953 | 415.5 | 0.7957864496049797 | 522.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.315 | 0.947 | 4683.35294117647 | 0.9128505583709785 | 5130.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.091 | 0.985 | 4946.529411764706 | 1.061446802065057 | 4660.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.294 | 0.965 | 379.1875 | 0.7678774838628022 | 493.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.906 | 0.921 | 5102.882352941177 | 0.9967941352208485 | 5119.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.98 | 0.967 | 4793.941176470588 | 0.9855726206312734 | 4864.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.303 | 0.971 | 347.2352941176471 | 0.8109630443742273 | 428.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.025 | 0.911 | 1325.2105263157894 | 0.7119147251752997 | 1861.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.174 | 0.97 | 1675.75 | 0.6897154910737253 | 2429.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3027 | 4051 | - | 356.11764705882354 | 0.7472229079239694 | 476.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 2777 | 3823 | - | 264.4761904761905 | 0.7263928851687157 | 364.0952380952381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 2741 | 3992.5 | - | 274.1 | 0.6865372573575454 | 399.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3324 | 4177 | - | 415.5 | 0.7957864496049797 | 522.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3033.5 | 3950.5 | - | 379.1875 | 0.7678774838628022 | 493.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2951.5 | 3639.5 | - | 347.2352941176471 | 0.8109630443742273 | 428.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43629.5 | 43143 | - | 4592.578947368421 | 1.0112764527269777 | 4541.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13289 | 22097.5 | - | 1476.5555555555557 | 0.6013802466342346 | 2455.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 44439.5 | 45139 | - | 4937.722222222223 | 0.9845034227608055 | 5015.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39808.5 | 43609 | - | 4683.35294117647 | 0.9128505583709785 | 5130.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43374.5 | 43514 | - | 5102.882352941177 | 0.9967941352208485 | 5119.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12589.5 | 17684 | - | 1325.2105263157894 | 0.7119147251752997 | 1861.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |

