================================================================================================
完成时间：2026-09-18 11:11:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789700935936-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:529 / P3:433 | 52.724 | 150 | 529 | 0.984 | 0.953 | 318.7894736842105 | 0.7499071437414881 | 425.10526315789474 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:200 | P2:353 / P3:369 | 52.857 | 181 | 369 | 1.642 | 0.95 | 300.8888888888889 | 0.7126315789473684 | 422.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:401 / P3:257 | 46.302 | 168 | 401 | 1.002 | 0.964 | 324.29411764705884 | 0.687749500998004 | 471.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:176 | P2:353 / P3:241 | 50.982 | 178.5 | 353 | 1.063 | 0.958 | 435.1875 | 0.7869575045207957 | 553 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:385 | 51.601 | 168.5 | 385 | 1.009 | 0.951 | 392.4375 | 0.7527874355592855 | 521.3125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:433 | 51.961 | 164 | 433 | 1.22 | 0.951 | 360.94117647058823 | 0.7988543158442911 | 451.8235294117647 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:09:58 | 窗口结束：2026-09-18 11:10:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 160 | 529 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 184 | 353 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 160 | 401 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 152 | 353 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 176 | 385 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 168 | 433 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 160 | 529 |
| 1 | P3 | 144 | 160 | 160 | 433 |
| 2 | P2 | 152 | 184 | 184 | 353 |
| 2 | P3 | 152 | 200 | 200 | 369 |
| 3 | P2 | 144 | 160 | 160 | 401 |
| 3 | P3 | 128 | 168 | 168 | 257 |
| 4 | P2 | 144 | 152 | 152 | 353 |
| 4 | P3 | 152 | 176 | 176 | 241 |
| 5 | P2 | 176 | 176 | 176 | 385 |
| 5 | P3 | 160 | 168 | 168 | 385 |
| 6 | P2 | 152 | 168 | 168 | 433 |
| 6 | P3 | 168 | 168 | 184 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:10:44 | 2026-09-18 11:10:44 | 2026-09-18 11:10:44 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:10:44 | 2026-09-18 11:10:44 | 2026-09-18 11:10:44 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:43 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 2026-09-18 11:10:49 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.343 | 0.965 | 318.7894736842105 | 0.7499071437414881 | 425.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.984 | 0.917 | 5382.117647058823 | 1.015775742436858 | 5298.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.972 | 0.969 | 5024.1875 | 1.0228394747557004 | 4912 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.404 | 0.965 | 300.8888888888889 | 0.7126315789473684 | 422.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.642 | 0.913 | 1453.421052631579 | 0.6186848885403831 | 2349.2105263157896 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.004 | 0.966 | 1655.5882352941176 | 0.579580321657297 | 2856.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.447 | 0.981 | 324.29411764705884 | 0.687749500998004 | 471.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.002 | 0.929 | 4742.578947368421 | 0.9974650756049503 | 4754.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.017 | 0.976 | 4632.35294117647 | 0.9938037127244734 | 4661.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.273 | 0.974 | 435.1875 | 0.7869575045207957 | 553 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.063 | 0.951 | 1.3364015532863511 | 0.9407926561744159 | 1.420505936686003 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.025 | 0.946 | 59.437100213219615 | 1.0658679581952588 | 55.76403695806681 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.347 | 0.968 | 392.4375 | 0.7527874355592855 | 521.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.009 | 0.924 | 1.4327456162970604 | 0.9906726397432468 | 1.446235172769469 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.982 | 0.958 | 127.12618296529969 | 0.9831542224228156 | 129.3044164037855 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.272 | 0.968 | 360.94117647058823 | 0.7988543158442911 | 451.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.334 | 0.923 | 1480.9411764705883 | 0.7117896522476675 | 2080.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.488 | 0.96 | 1678.6875 | 0.6913691472109964 | 2428.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 3028.5 | 4038.5 | - | 318.7894736842105 | 0.7499071437414881 | 425.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2708 | 3800 | - | 300.8888888888889 | 0.7126315789473684 | 422.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2756.5 | 4008 | - | 324.29411764705884 | 0.687749500998004 | 471.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3481.5 | 4424 | - | 435.1875 | 0.7869575045207957 | 553 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3139.5 | 4170.5 | - | 392.4375 | 0.7527874355592855 | 521.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3068 | 3840.5 | - | 360.94117647058823 | 0.7988543158442911 | 451.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45748 | 45037.5 | - | 5382.117647058823 | 1.015775742436858 | 5298.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13807.5 | 22317.5 | - | 1453.421052631579 | 0.6186848885403831 | 2349.2105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45054.5 | 45169 | - | 4742.578947368421 | 0.9974650756049503 | 4754.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31288.5 | 41814 | 44445.5 | - | 1.3364015532863511 | 0.9407926561744159 | 1.420505936686003 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31024 | 44449.5 | 44868 | - | 1.4327456162970604 | 0.9906726397432468 | 1.446235172769469 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12588 | 17685 | - | 1480.9411764705883 | 0.7117896522476675 | 2080.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

