================================================================================================
完成时间：2026-09-18 11:14:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701091969-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:672 / P3:848 | P2:831 / P3:1295 | 79.172 | 860 | 1295 | 0.984 | 0.96 | 440.3529411764706 | 0.7624770829089428 | 577.5294117647059 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 672 > B上限 220；P3RAW滚动10秒波动 848 > B上限 220；P3RAW绝对值 1295 > B上限 1100 |
| 2 | 1 | 不合格 | P2:536 / P3:744 | P2:799 / P3:1199 | 84.807 | 726.5 | 1199 | 1.425 | 0.949 | 323.6111111111111 | 0.7259471585244267 | 445.77777777777777 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 536 > B上限 220；P3RAW滚动10秒波动 744 > B上限 220；P3RAW绝对值 1199 > B上限 1100 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:385 / P3:225 | 62.461 | 217 | 385 | 1.003 | 0.963 | 361.47058823529414 | 0.6904494382022472 | 523.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:225 | 53.025 | 166.5 | 353 | 1.091 | 0.951 | 432.05882352941177 | 0.8010688188461119 | 539.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:385 / P3:369 | 54.592 | 165 | 385 | 1.006 | 0.963 | 357.55555555555554 | 0.749767008387698 | 476.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:433 | 69.074 | 229 | 465 | 1.119 | 0.96 | 376.7647058823529 | 0.8034370296036126 | 468.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:12:34 | 窗口结束：2026-09-18 11:12:55 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 744 | 672 | 831 | 848 | 1295 | 不合格 | 噪声波动值超过上限 |
| 2 | 772 | 536 | 799 | 744 | 1199 | 不合格 | 噪声波动值超过上限 |
| 3 | 776 | 152 | 385 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 160 | 353 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 748 | 168 | 385 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 176 | 465 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 672 | 672 | 680 | 831 |
| 1 | P3 | 848 | 848 | 880 | 1295 |
| 2 | P2 | 536 | 536 | 576 | 799 |
| 2 | P3 | 744 | 744 | 768 | 1199 |
| 3 | P2 | 152 | 152 | 168 | 385 |
| 3 | P3 | 168 | 168 | 184 | 225 |
| 4 | P2 | 152 | 160 | 160 | 353 |
| 4 | P3 | 152 | 160 | 160 | 225 |
| 5 | P2 | 168 | 168 | 184 | 385 |
| 5 | P3 | 152 | 152 | 168 | 369 |
| 6 | P2 | 128 | 176 | 176 | 465 |
| 6 | P3 | 128 | 160 | 160 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:26 | 2026-09-18 11:13:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:20 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 2026-09-18 11:13:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.3 | 0.983 | 440.3529411764706 | 0.7624770829089428 | 577.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.984 | 0.95 | 5332.823529411765 | 1.0160946851673354 | 5248.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.82 | 0.945 | 5043.625 | 1.0355722095321203 | 4870.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.378 | 0.956 | 323.6111111111111 | 0.7259471585244267 | 445.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.425 | 0.918 | 1659.3333333333333 | 0.6166742371061651 | 2690.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.619 | 0.977 | 1650.235294117647 | 0.579221208242144 | 2849.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 1.426 | 0.961 | 361.47058823529414 | 0.6904494382022472 | 523.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.003 | 0.959 | 2730.3636363636365 | 0.9970895811431417 | 2738.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.133 | 0.969 | 2385.909090909091 | 0.9936771164622141 | 2401.090909090909 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.251 | 0.97 | 432.05882352941177 | 0.8010688188461119 | 539.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.091 | 0.938 | 4939.470588235294 | 0.9293865037464998 | 5314.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.966 | 0.944 | 4939.470588235294 | 1.0612716909116187 | 4654.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 1.331 | 0.983 | 357.55555555555554 | 0.749767008387698 | 476.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.006 | 0.927 | 5330.705882352941 | 0.9946547541955241 | 5359.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.404 | 0.976 | 4793.882352941177 | 0.9852030947775628 | 4865.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.239 | 0.975 | 376.7647058823529 | 0.8034370296036126 | 468.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.244 | 0.944 | 1581.9411764705883 | 0.6902366408295262 | 2291.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.154 | 0.961 | 1680.8125 | 0.6902366408295262 | 2435.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3743 | 4909 | - | 440.3529411764706 | 0.7624770829089428 | 577.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2912.5 | 4012 | - | 323.6111111111111 | 0.7259471585244267 | 445.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3072.5 | 4450 | - | 361.47058823529414 | 0.6904494382022472 | 523.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3672.5 | 4584.5 | - | 432.05882352941177 | 0.8010688188461119 | 539.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3218 | 4292 | - | 357.55555555555554 | 0.749767008387698 | 476.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3202.5 | 3986 | - | 376.7647058823529 | 0.8034370296036126 | 468.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45329 | 44611 | - | 5332.823529411765 | 1.0160946851673354 | 5248.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14934 | 24217 | - | 1659.3333333333333 | 0.6166742371061651 | 2690.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 45051 | 45182.5 | - | 2730.3636363636365 | 0.9970895811431417 | 2738.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41985.5 | 45175.5 | - | 4939.470588235294 | 0.9293865037464998 | 5314.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45311 | 45554.5 | - | 5330.705882352941 | 0.9946547541955241 | 5359.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13446.5 | 19481 | - | 1581.9411764705883 | 0.6902366408295262 | 2291.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

