================================================================================================
完成时间：2026-09-18 11:16:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701249120-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:561 / P3:465 | 53.378 | 186.5 | 561 | 0.984 | 0.945 | 379.11764705882354 | 0.7459490740740741 | 508.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:176 | P2:401 / P3:321 | 72.151 | 203.5 | 401 | 1.462 | 0.947 | 319.44444444444446 | 0.7146408153119562 | 447 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:136 | P2:369 / P3:209 | 47.204 | 140.5 | 369 | 1.003 | 0.966 | 287.65 | 0.6769031650782446 | 424.95 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:241 | 50.609 | 173.5 | 337 | 1.094 | 0.95 | 451.9375 | 0.7944407822456603 | 568.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:353 / P3:353 | 68.833 | 237 | 353 | 1.005 | 0.943 | 381.29411764705884 | 0.7497108489474902 | 508.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:449 / P3:417 | 55.177 | 161.5 | 449 | 1.328 | 0.952 | 376.6470588235294 | 0.8090725296942128 | 465.52941176470586 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:15:12 | 窗口结束：2026-09-18 11:15:31 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 192 | 561 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 200 | 401 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 136 | 369 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 168 | 337 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 740 | 144 | 353 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 740 | 152 | 449 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 192 | 192 | 561 |
| 1 | P3 | 136 | 184 | 184 | 465 |
| 2 | P2 | 184 | 200 | 232 | 401 |
| 2 | P3 | 176 | 176 | 192 | 321 |
| 3 | P2 | 128 | 136 | 144 | 369 |
| 3 | P3 | 128 | 136 | 144 | 209 |
| 4 | P2 | 152 | 168 | 168 | 337 |
| 4 | P3 | 160 | 168 | 192 | 241 |
| 5 | P2 | 136 | 144 | 152 | 353 |
| 5 | P3 | 120 | 144 | 144 | 353 |
| 6 | P2 | 152 | 152 | 168 | 449 |
| 6 | P3 | 144 | 144 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:15:57 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 2026-09-18 11:16:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.339 | 0.978 | 379.11764705882354 | 0.7459490740740741 | 508.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 260 | 0.984 | 0.921 | 5339.470588235294 | 1.0167344332806882 | 5251.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.99 | 0.942 | 4983.4375 | 1.022859928418406 | 4872.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.399 | 0.98 | 319.44444444444446 | 0.7146408153119562 | 447 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 260 | 1.462 | 0.905 | 1584.8947368421052 | 0.6167284494234747 | 2569.842105263158 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.241 | 0.972 | 1662.6470588235295 | 0.5788805374075818 | 2872.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.474 | 0.985 | 287.65 | 0.6769031650782446 | 424.95 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 256 | 1.003 | 0.936 | 4293.857142857143 | 0.997036676654983 | 4306.619047619048 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 1.024 | 0.979 | 4633.764705882353 | 0.9937429039989908 | 4662.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.259 | 0.972 | 451.9375 | 0.7944407822456603 | 568.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 260 | 1.094 | 0.906 | 4947.588235294118 | 0.9421866248459729 | 5251.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.023 | 0.977 | 4947.588235294118 | 1.0613524802200713 | 4661.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.333 | 0.962 | 381.29411764705884 | 0.7497108489474902 | 508.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 260 | 1.005 | 0.902 | 5333.941176470588 | 0.9945379764189745 | 5363.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 0.975 | 0.966 | 4795.117647058823 | 0.9854212250522829 | 4866.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.245 | 0.957 | 376.6470588235294 | 0.8090725296942128 | 465.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 252 | 1.44 | 0.932 | 1393.2631578947369 | 0.688783077043166 | 2022.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 2.13 | 0.972 | 1559.2941176470588 | 0.6896838818784962 | 2260.8823529411766 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3222.5 | 4320 | - | 379.11764705882354 | 0.7459490740740741 | 508.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2875 | 4023 | - | 319.44444444444446 | 0.7146408153119562 | 447 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 2876.5 | 4249.5 | - | 287.65 | 0.6769031650782446 | 424.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3615.5 | 4551 | - | 451.9375 | 0.7944407822456603 | 568.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3241 | 4323 | - | 381.29411764705884 | 0.7497108489474902 | 508.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3201.5 | 3957 | - | 376.6470588235294 | 0.8090725296942128 | 465.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45385.5 | 44638.5 | - | 5339.470588235294 | 1.0167344332806882 | 5251.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15056.5 | 24413.5 | - | 1584.8947368421052 | 0.6167284494234747 | 2569.842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45085.5 | 45219.5 | - | 4293.857142857143 | 0.997036676654983 | 4306.619047619048 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42054.5 | 44635 | - | 4947.588235294118 | 0.9421866248459729 | 5251.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45338.5 | 45587.5 | - | 5333.941176470588 | 0.9945379764189745 | 5363.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13236 | 19216.5 | - | 1393.2631578947369 | 0.688783077043166 | 2022.7894736842106 | 在线、无火警、无故障、光源就绪、同步正常 |

