================================================================================================
完成时间：2026-09-18 11:21:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701506622-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:672 / P3:856 | P2:815 / P3:1263 | 81.345 | 837.5 | 1263 | 0.983 | 0.95 | 407.05882352941177 | 0.7615274568064268 | 534.5294117647059 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 672 > B上限 220；P3RAW滚动10秒波动 856 > B上限 220；P3RAW绝对值 1263 > B上限 1100 |
| 2 | 1 | 不合格 | P2:456 / P3:504 | P2:559 / P3:687 | 67.724 | 496 | 687 | 1.733 | 0.939 | 328.88235294117646 | 0.7022104998744034 | 468.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 456 > B上限 220；P3RAW滚动10秒波动 504 > B上限 220 |
| 3 | 1 | 不合格 | P2:616 / P3:720 | P2:847 / P3:1199 | 70.791 | 709.5 | 1199 | 1.003 | 0.969 | 306.7 | 0.6865137101287073 | 446.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 616 > B上限 220；P3RAW滚动10秒波动 720 > B上限 220；P3RAW绝对值 1199 > B上限 1100 |
| 4 | 1 | 不合格 | P2:168 / P3:160 | P2:417 / P3:273 | 68.922 | 246 | 417 | 1.101 | 0.954 | 422.625 | 0.788020044283883 | 536.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:152 | P2:401 / P3:385 | 55.161 | 203 | 401 | 0.952 | 0.949 | 387.5625 | 0.7567732487185745 | 512.125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:184 / P3:168 | P2:465 / P3:449 | 56.929 | 184.5 | 465 | 1.354 | 0.953 | 364 | 0.8114345659585628 | 448.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-18 11:19:30 | 窗口结束：2026-09-18 11:19:50 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 672 | 815 | 856 | 1263 | 不合格 | 噪声波动值超过上限 |
| 2 | 728 | 456 | 559 | 504 | 687 | 不合格 | 噪声波动值超过上限 |
| 3 | 736 | 616 | 847 | 720 | 1199 | 不合格 | 噪声波动值超过上限 |
| 4 | 732 | 168 | 417 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 168 | 401 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 184 | 465 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 672 | 672 | 688 | 815 |
| 1 | P3 | 856 | 856 | 880 | 1263 |
| 2 | P2 | 456 | 456 | 464 | 559 |
| 2 | P3 | 504 | 504 | 528 | 687 |
| 3 | P2 | 616 | 616 | 640 | 847 |
| 3 | P3 | 720 | 720 | 720 | 1199 |
| 4 | P2 | 168 | 168 | 168 | 417 |
| 4 | P3 | 152 | 160 | 160 | 273 |
| 5 | P2 | 136 | 168 | 168 | 401 |
| 5 | P3 | 144 | 152 | 160 | 385 |
| 6 | P2 | 184 | 184 | 184 | 465 |
| 6 | P3 | 168 | 168 | 168 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-18 11:20:56 | 2026-09-18 11:20:56 | 2026-09-18 11:20:56 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:20:15 | 2026-09-18 11:20:15 | 2026-09-18 11:20:15 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 2026-09-18 11:20:20 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:16 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:20:15 | 2026-09-18 11:20:15 | 2026-09-18 11:20:15 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 2026-09-18 11:20:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.274 | 0.98 | 407.05882352941177 | 0.7615274568064268 | 534.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.983 | 0.942 | 5062.411764705882 | 1.021180407233376 | 4957.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.616 | 0.934 | 4793.0625 | 1.0231338803281969 | 4684.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.418 | 0.956 | 328.88235294117646 | 0.7022104998744034 | 468.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.733 | 0.911 | 1556.2105263157894 | 0.6091847456579517 | 2554.5789473684213 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.059 | 0.953 | 1653.1176470588234 | 0.5790015864186084 | 2855.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.475 | 0.971 | 306.7 | 0.6865137101287073 | 446.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.003 | 0.958 | 4502.9 | 0.9975299343161905 | 4514.05 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.512 | 0.979 | 4631.35294117647 | 0.9941662983774228 | 4658.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.326 | 0.97 | 422.625 | 0.788020044283883 | 536.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.101 | 0.932 | 5263.5625 | 0.9335247300862394 | 5638.375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.95 | 0.962 | 4953.941176470588 | 1.0616034287154923 | 4666.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.389 | 0.976 | 387.5625 | 0.7567732487185745 | 512.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.952 | 0.901 | 4760.368421052632 | 0.9948851636747624 | 4784.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.979 | 0.973 | 4791.470588235294 | 0.9855056682758037 | 4861.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.249 | 0.954 | 364 | 0.8114345659585628 | 448.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.449 | 0.946 | 1399.7368421052631 | 0.6930654366351341 | 2019.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.196 | 0.96 | 1662.1875 | 0.6930654366351341 | 2398.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3460 | 4543.5 | - | 407.05882352941177 | 0.7615274568064268 | 534.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2795.5 | 3981 | - | 328.88235294117646 | 0.7022104998744034 | 468.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 3067 | 4467.5 | - | 306.7 | 0.6865137101287073 | 446.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3381 | 4290.5 | - | 422.625 | 0.788020044283883 | 536.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3100.5 | 4097 | - | 387.5625 | 0.7567732487185745 | 512.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3094 | 3813 | - | 364 | 0.8114345659585628 | 448.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43030.5 | 42138 | - | 5062.411764705882 | 1.021180407233376 | 4957.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14784 | 24268.5 | - | 1556.2105263157894 | 0.6091847456579517 | 2554.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45029 | 45140.5 | - | 4502.9 | 0.9975299343161905 | 4514.05 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42108.5 | 45107 | - | 5263.5625 | 0.9335247300862394 | 5638.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45223.5 | 45456 | - | 4760.368421052632 | 0.9948851636747624 | 4784.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13297.5 | 19186.5 | - | 1399.7368421052631 | 0.6930654366351341 | 2019.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |

