================================================================================================
完成时间：2026-09-18 11:23:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701662291-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1160 / P3:1320 | P2:1711 / P3:2159 | 121.824 | 1320 | 2159 | 0.984 | 0.967 | 434.29411764705884 | 0.7445542557482856 | 583.2941176470588 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1160 > B上限 220；P2RAW绝对值 1711 > B上限 1100；P3RAW滚动10秒波动 1320 > B上限 220；P3RAW绝对值 2159 > B上限 1100 |
| 2 | 1 | 不合格 | P2:512 / P3:752 | P2:735 / P3:1231 | 81.91 | 730.5 | 1231 | 1.477 | 0.946 | 401.47058823529414 | 0.7193296795952783 | 558.1176470588235 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 512 > B上限 220；P3RAW滚动10秒波动 752 > B上限 220；P3RAW绝对值 1231 > B上限 1100 |
| 3 | 1 | 不合格 | P2:816 / P3:1024 | P2:1247 / P3:1791 | 112.057 | 1000 | 1791 | 1.003 | 0.957 | 378.8333333333333 | 0.6875378100423473 | 551 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 816 > B上限 220；P2RAW绝对值 1247 > B上限 1100；P3RAW滚动10秒波动 1024 > B上限 220；P3RAW绝对值 1791 > B上限 1100 |
| 4 | 1 | A类合格 | P2:152 / P3:168 | P2:385 / P3:225 | 50.477 | 163 | 385 | 1.076 | 0.955 | 402.47058823529414 | 0.7897045244690674 | 509.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:353 / P3:321 | 53.394 | 156 | 353 | 1.006 | 0.949 | 434.3125 | 0.7420973942759505 | 585.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:401 | 54.253 | 178 | 433 | 1.322 | 0.951 | 385.29411764705884 | 0.7912539260690988 | 486.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:22:05 | 窗口结束：2026-09-18 11:22:25 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 728 | 1160 | 1711 | 1320 | 2159 | 不合格 | 噪声波动值超过上限 |
| 2 | 728 | 512 | 735 | 752 | 1231 | 不合格 | 噪声波动值超过上限 |
| 3 | 728 | 816 | 1247 | 1024 | 1791 | 不合格 | 噪声波动值超过上限 |
| 4 | 728 | 152 | 385 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 736 | 160 | 353 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 144 | 433 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 1160 | 1160 | 1160 | 1711 |
| 1 | P3 | 1320 | 1320 | 1320 | 2159 |
| 2 | P2 | 512 | 512 | 528 | 735 |
| 2 | P3 | 752 | 752 | 768 | 1231 |
| 3 | P2 | 816 | 816 | 832 | 1247 |
| 3 | P3 | 1024 | 1024 | 1024 | 1791 |
| 4 | P2 | 144 | 152 | 176 | 385 |
| 4 | P3 | 160 | 168 | 168 | 225 |
| 5 | P2 | 136 | 160 | 160 | 353 |
| 5 | P3 | 152 | 152 | 152 | 321 |
| 6 | P2 | 136 | 144 | 152 | 433 |
| 6 | P3 | 136 | 144 | 144 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:56 | 2026-09-18 11:22:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:56 | 2026-09-18 11:22:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:56 | 2026-09-18 11:22:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:56 | 2026-09-18 11:22:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:50 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:55 | 2026-09-18 11:22:56 | 2026-09-18 11:22:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.282 | 0.984 | 434.29411764705884 | 0.7445542557482856 | 583.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.988 | 0.941 | 5144.35294117647 | 1.011999953712811 | 5083.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.982 | 0.98 | 4693.941176470588 | 1.0225665077656467 | 4590.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.37 | 0.972 | 401.47058823529414 | 0.7193296795952783 | 558.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.419 | 0.904 | 1508 | 0.6118336526541193 | 2464.722222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.199 | 0.962 | 1650.764705882353 | 0.5803416328894035 | 2844.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.472 | 0.969 | 378.8333333333333 | 0.6875378100423473 | 551 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.001 | 0.94 | 5119.235294117647 | 0.9987490818949688 | 5125.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.026 | 0.962 | 4631.941176470588 | 0.9942172447317584 | 4658.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.272 | 0.972 | 402.47058823529414 | 0.7897045244690674 | 509.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.096 | 0.927 | 4668.705882352941 | 0.912548577735875 | 5116.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.031 | 0.965 | 4925.294117647059 | 1.060988126766096 | 4642.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.386 | 0.95 | 434.3125 | 0.7420973942759505 | 585.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.004 | 0.917 | 5154 | 0.9959420289855072 | 5175 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.96 | 0.975 | 4759.35294117647 | 0.9849054766339213 | 4832.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.25 | 0.969 | 385.29411764705884 | 0.7912539260690988 | 486.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.401 | 0.921 | 1461.6470588235295 | 0.7092133805228907 | 2060.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.137 | 0.962 | 1670.3125 | 0.6921423391691702 | 2413.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3691.5 | 4958 | - | 434.29411764705884 | 0.7445542557482856 | 583.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3412.5 | 4744 | - | 401.47058823529414 | 0.7193296795952783 | 558.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 3409.5 | 4959 | - | 378.8333333333333 | 0.6875378100423473 | 551 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3421 | 4332 | - | 402.47058823529414 | 0.7897045244690674 | 509.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3474.5 | 4682 | - | 434.3125 | 0.7420973942759505 | 585.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3275 | 4139 | - | 385.29411764705884 | 0.7912539260690988 | 486.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45409.5 | 44677.5 | - | 5342.294117647059 | 1.0163840859493034 | 5256.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13713 | 22182.5 | - | 1523.6666666666667 | 0.618190014651189 | 2464.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45060 | 45173 | - | 5301.176470588235 | 0.997498505744582 | 5314.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41865 | 45066.5 | - | 4925.294117647059 | 0.9289605360966572 | 5301.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45632.5 | 45915.5 | - | 5368.529411764706 | 0.9938365040128061 | 5401.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13362.5 | 19306 | - | 1572.0588235294117 | 0.6921423391691702 | 2271.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

