================================================================================================
完成时间：2026-09-18 11:26:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701819309-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:240 / P3:176 | P2:513 / P3:433 | 60.012 | 238 | 513 | 0.93 | 0.958 | 396.75 | 0.7580606639598758 | 523.375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 240 > B上限 220 |
| 2 | 1 | 不合格 | P2:200 / P3:200 | P2:337 / P3:337 | 58.911 | 206 | 337 | 1.726 | 0.962 | 352.3529411764706 | 0.7231679343233128 | 487.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:136 | P2:385 / P3:209 | 48.631 | 152 | 385 | 1.003 | 0.965 | 292.4761904761905 | 0.6819140668369046 | 428.9047619047619 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:216 / P3:176 | P2:433 / P3:241 | 53.478 | 226.5 | 433 | 1.186 | 0.946 | 447.125 | 0.7869321306786932 | 568.1875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:192 / P3:168 | P2:385 / P3:353 | 54.664 | 190.5 | 385 | 0.988 | 0.958 | 430.1875 | 0.7546321675254907 | 570.0625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:465 / P3:417 | 54.752 | 178.5 | 465 | 1.229 | 0.951 | 411.94117647058823 | 0.8038337924701561 | 512.4705882352941 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-18 11:24:42 | 窗口结束：2026-09-18 11:25:02 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 240 | 513 | 176 | 433 | 不合格 | 噪声波动值超过上限 |
| 2 | 856 | 200 | 337 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 160 | 385 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 216 | 433 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 192 | 385 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 465 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 240 | 240 | 240 | 513 |
| 1 | P3 | 176 | 176 | 176 | 433 |
| 2 | P2 | 192 | 200 | 208 | 337 |
| 2 | P3 | 184 | 200 | 208 | 337 |
| 3 | P2 | 136 | 160 | 160 | 385 |
| 3 | P3 | 136 | 136 | 144 | 209 |
| 4 | P2 | 216 | 216 | 216 | 433 |
| 4 | P3 | 176 | 176 | 192 | 241 |
| 5 | P2 | 184 | 192 | 192 | 385 |
| 5 | P3 | 160 | 168 | 168 | 353 |
| 6 | P2 | 136 | 168 | 176 | 465 |
| 6 | P3 | 160 | 160 | 176 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:27 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:28 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 2026-09-18 11:25:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 1.321 | 0.973 | 396.75 | 0.7580606639598758 | 523.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.93 | 0.955 | 4769 | 1.0166047727502217 | 4691.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.973 | 0.944 | 5038.75 | 1.0357941259603771 | 4864.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 228 | 1.388 | 0.97 | 352.3529411764706 | 0.7231679343233128 | 487.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.726 | 0.947 | 1665.6666666666667 | 0.619603628923929 | 2688.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.3 | 0.968 | 1644.5882352941176 | 0.5777759408129947 | 2846.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 228 | 1.468 | 0.979 | 292.4761904761905 | 0.6819140668369046 | 428.9047619047619 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.003 | 0.965 | 4500.05 | 0.9969427428913233 | 4513.85 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.035 | 0.948 | 4624.764705882353 | 0.993655447847023 | 4654.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.275 | 0.944 | 447.125 | 0.7869321306786932 | 568.1875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.186 | 0.935 | 4167.25 | 0.9291009419764784 | 4485.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.023 | 0.958 | 4902.64705882353 | 1.0613682092555332 | 4619.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 232 | 1.345 | 0.975 | 430.1875 | 0.7546321675254907 | 570.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.988 | 0.915 | 5331.588235294118 | 0.9938921420268877 | 5364.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 0.976 | 0.976 | 4788.64705882353 | 0.9851990802372019 | 4860.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 1.244 | 0.963 | 411.94117647058823 | 0.8038337924701561 | 512.4705882352941 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.357 | 0.935 | 1551.8823529411766 | 0.6896533695822659 | 2250.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 1.665 | 0.953 | 1648.875 | 0.6896533695822659 | 2390.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3174 | 4187 | - | 373.4117647058824 | 0.7580606639598758 | 492.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2995 | 4141.5 | - | 352.3529411764706 | 0.7231679343233128 | 487.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 3071 | 4503.5 | - | 279.1818181818182 | 0.6819140668369046 | 409.40909090909093 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3577 | 4545.5 | - | 447.125 | 0.7869321306786932 | 568.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3441.5 | 4560.5 | - | 430.1875 | 0.7546321675254907 | 570.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3501.5 | 4356 | - | 411.94117647058823 | 0.8038337924701561 | 512.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45305.5 | 44565.5 | - | 4769 | 1.0166047727502217 | 4691.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14991 | 24194.5 | - | 1665.6666666666667 | 0.619603628923929 | 2688.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45000.5 | 45138.5 | - | 4500.05 | 0.9969427428913233 | 4513.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 41672.5 | 44852.5 | - | 4167.25 | 0.9291009419764784 | 4485.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45318.5 | 45597 | - | 5331.588235294118 | 0.9938921420268877 | 5364.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13191 | 19127 | - | 1551.8823529411766 | 0.6896533695822659 | 2250.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

