================================================================================================
完成时间：2026-09-18 11:28:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789701982856-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:200 | P2:545 / P3:449 | 73.666 | 222 | 545 | 0.984 | 0.967 | 376.4117647058824 | 0.7488589818607373 | 502.6470588235294 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:200 / P3:176 | P2:353 / P3:305 | 68.828 | 237.5 | 353 | 1.612 | 0.944 | 366.47058823529414 | 0.7288254562470753 | 502.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:128 / P3:144 | P2:369 / P3:225 | 62.834 | 214.5 | 369 | 1.003 | 0.972 | 332.05263157894734 | 0.6862830414445774 | 483.8421052631579 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:337 / P3:225 | 68.319 | 207.5 | 337 | 1.091 | 0.946 | 459 | 0.7956663055254605 | 576.875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:216 / P3:176 | P2:369 / P3:369 | 70.519 | 217.5 | 369 | 1.006 | 0.933 | 410 | 0.7520500647388865 | 545.1764705882352 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:465 / P3:417 | 67.721 | 247 | 465 | 1.31 | 0.945 | 380.3157894736842 | 0.8044978846582053 | 472.7368421052632 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-18 11:27:25 | 窗口结束：2026-09-18 11:27:45 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 192 | 545 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 200 | 353 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 128 | 369 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 152 | 337 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 216 | 369 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 832 | 176 | 465 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 208 | 545 |
| 1 | P3 | 200 | 200 | 216 | 449 |
| 2 | P2 | 136 | 200 | 200 | 353 |
| 2 | P3 | 152 | 176 | 176 | 305 |
| 3 | P2 | 112 | 128 | 128 | 369 |
| 3 | P3 | 136 | 144 | 144 | 225 |
| 4 | P2 | 144 | 152 | 152 | 337 |
| 4 | P3 | 136 | 152 | 152 | 225 |
| 5 | P2 | 208 | 216 | 216 | 369 |
| 5 | P3 | 160 | 176 | 176 | 369 |
| 6 | P2 | 176 | 176 | 176 | 465 |
| 6 | P3 | 160 | 168 | 168 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:10 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:15 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:11 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 2026-09-18 11:28:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.319 | 0.975 | 376.4117647058824 | 0.7488589818607373 | 502.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.984 | 0.944 | 5348 | 1.0166618209469283 | 5260.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.962 | 0.982 | 4694.941176470588 | 1.0223389266043295 | 4592.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.384 | 0.968 | 366.47058823529414 | 0.7288254562470753 | 502.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.545 | 0.897 | 1424.0526315789473 | 0.6110019646365422 | 2330.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.182 | 0.972 | 1646.4705882352941 | 0.5779952917854045 | 2848.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.477 | 0.996 | 332.05263157894734 | 0.6862830414445774 | 483.8421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.003 | 0.95 | 5006.666666666667 | 0.9972004912971795 | 5020.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.037 | 0.971 | 4631.235294117647 | 0.9941033864491527 | 4658.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.318 | 0.973 | 459 | 0.7956663055254605 | 576.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.091 | 0.906 | 4154.55 | 0.9289203903900547 | 4472.45 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.015 | 0.96 | 4887.705882352941 | 1.0469080737828849 | 4668.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.328 | 0.952 | 410 | 0.7520500647388865 | 545.1764705882352 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.006 | 0.865 | 5335.176470588235 | 0.9940269390528589 | 5367.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.001 | 0.978 | 4791.294117647059 | 0.9854216823741486 | 4862.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.271 | 0.955 | 380.3157894736842 | 0.8044978846582053 | 472.7368421052632 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.19 | 0.924 | 1451.1764705882354 | 0.7107871384118936 | 2041.6470588235295 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 2.19 | 0.959 | 1554.4705882352941 | 0.6919250104733976 | 2246.5882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3199.5 | 4272.5 | - | 376.4117647058824 | 0.7488589818607373 | 502.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3115 | 4274 | - | 366.47058823529414 | 0.7288254562470753 | 502.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 3154.5 | 4596.5 | - | 332.05263157894734 | 0.6862830414445774 | 483.8421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3672 | 4615 | - | 459 | 0.7956663055254605 | 576.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3485 | 4634 | - | 410 | 0.7520500647388865 | 545.1764705882352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 3613 | 4491 | - | 380.3157894736842 | 0.8044978846582053 | 472.7368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45458 | 44713 | - | 5348 | 1.0166618209469283 | 5260.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13528.5 | 22141.5 | - | 1424.0526315789473 | 0.6110019646365422 | 2330.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45060 | 45186.5 | - | 5006.666666666667 | 0.9972004912971795 | 5020.722222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 41545.5 | 44724.5 | - | 4154.55 | 0.9289203903900547 | 4472.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45349 | 45621.5 | - | 5335.176470588235 | 0.9940269390528589 | 5367.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12335 | 17354 | - | 1451.1764705882354 | 0.7107871384118936 | 2041.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

