================================================================================================
完成时间：2026-09-18 11:32:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789702186008-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:160 | P2:593 / P3:449 | 53.323 | 270.5 | 593 | 0.984 | 0.961 | 324.63157894736844 | 0.7535736102626757 | 430.7894736842105 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 2 | 1 | B类合格 | P2:144 / P3:152 | P2:337 / P3:321 | 53.738 | 169.5 | 337 | 2.168 | 0.966 | 328.6111111111111 | 0.7285379972903067 | 451.05555555555554 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:417 / P3:241 | 48.774 | 145 | 417 | 1.003 | 0.964 | 324.6842105263158 | 0.6862068965517242 | 473.1578947368421 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:160 | P2:385 / P3:273 | 51.257 | 189.5 | 385 | 1.076 | 0.962 | 445.625 | 0.7896777051722228 | 564.3125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:176 | P2:401 / P3:401 | 54.83 | 181.5 | 401 | 1.006 | 0.958 | 420.8125 | 0.7566018653781323 | 556.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:168 | P2:449 / P3:433 | 52.857 | 154.5 | 449 | 1.029 | 0.961 | 403.5882352941176 | 0.8039606280759316 | 502 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 11:30:49 | 窗口结束：2026-09-18 11:31:09 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 272 | 593 | 160 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 772 | 144 | 337 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 160 | 417 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 764 | 192 | 385 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 192 | 401 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 152 | 449 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 272 | 272 | 593 |
| 1 | P3 | 128 | 160 | 160 | 449 |
| 2 | P2 | 136 | 144 | 152 | 337 |
| 2 | P3 | 152 | 152 | 152 | 321 |
| 3 | P2 | 136 | 160 | 160 | 417 |
| 3 | P3 | 136 | 152 | 152 | 241 |
| 4 | P2 | 152 | 192 | 192 | 385 |
| 4 | P3 | 152 | 160 | 184 | 273 |
| 5 | P2 | 168 | 192 | 192 | 401 |
| 5 | P3 | 152 | 176 | 176 | 401 |
| 6 | P2 | 144 | 152 | 160 | 449 |
| 6 | P3 | 144 | 168 | 168 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 11:31:34 | 2026-09-18 11:31:34 | 2026-09-18 11:31:34 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 1 | - |
| 2 | 模式切换成功 | 2026-09-18 11:32:16 | 2026-09-18 11:32:16 | 2026-09-18 11:32:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:35 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 2026-09-18 11:31:40 | 1 | - |
| 6 | 模式切换成功 | 2026-09-18 11:32:16 | 2026-09-18 11:32:16 | 2026-09-18 11:32:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.327 | 0.987 | 324.63157894736844 | 0.7535736102626757 | 430.7894736842105 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.988 | 0.938 | 5149.35294117647 | 1.0124329200592155 | 5086.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.983 | 0.962 | 4993.5625 | 1.0229303766676057 | 4881.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.38 | 0.971 | 328.6111111111111 | 0.7285379972903067 | 451.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 100 | 2.128 | 0.967 | 955.2941176470588 | 0.4825147814719078 | 1979.8235294117646 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.129 | 0.962 | 902.2222222222222 | 0.47436833649773624 | 1901.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.462 | 0.987 | 324.6842105263158 | 0.6862068965517242 | 473.1578947368421 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.001 | 0.943 | 4141.952380952381 | 0.9985878949301984 | 4147.809523809524 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.023 | 0.967 | 4630.64705882353 | 0.9939018231402454 | 4659.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.267 | 0.987 | 445.625 | 0.7896777051722228 | 564.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.096 | 0.933 | 4685.882352941177 | 0.9192139486043318 | 5097.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.035 | 0.969 | 4946.705882352941 | 1.0611765893546679 | 4661.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.314 | 0.987 | 420.8125 | 0.7566018653781323 | 556.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.004 | 0.921 | 5132.35294117647 | 0.9962206414633311 | 5151.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.985 | 0.968 | 4743.529411764706 | 0.9849641509203503 | 4815.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.242 | 0.966 | 403.5882352941176 | 0.8039606280759316 | 502 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.029 | 0.961 | 2548.3529411764707 | 0.9809346979440268 | 2597.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.1 | 0.956 | 1024 | 0.5358100595199162 | 1911.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 3084 | 4092.5 | - | 324.63157894736844 | 0.7535736102626757 | 430.7894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2957.5 | 4059.5 | - | 328.6111111111111 | 0.7285379972903067 | 451.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 3084.5 | 4495 | - | 324.6842105263158 | 0.6862068965517242 | 473.1578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3565 | 4514.5 | - | 445.625 | 0.7896777051722228 | 564.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3366.5 | 4449.5 | - | 420.8125 | 0.7566018653781323 | 556.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3430.5 | 4267 | - | 403.5882352941176 | 0.8039606280759316 | 502 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45463.5 | 44723 | - | 5348.64705882353 | 1.0165574760190506 | 5261.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 8120 | 17117.5 | - | 955.2941176470588 | 0.47436833649773624 | 2013.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45050.5 | 45177.5 | - | 4290.523809523809 | 0.997188866139118 | 4302.619047619048 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42047 | 44915.5 | - | 4946.705882352941 | 0.9361356324654073 | 5284.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45455.5 | 45723.5 | - | 5347.705882352941 | 0.9941386814220259 | 5379.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 21661 | 22082 | - | 2548.3529411764707 | 0.9809346979440268 | 2597.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

