================================================================================================
完成时间：2026-09-18 14:51:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789714157569-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:657 / P3:561 | 53.776 | 164 | 657 | 0.918 | 0.948 | 182.73684210526315 | 0.7783008294104461 | 234.78947368421052 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:449 | 53.491 | 174.5 | 481 | 1.532 | 0.95 | 143 | 0.705046403712297 | 202.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:144 | P2:497 / P3:337 | 47.808 | 190 | 497 | 1.067 | 0.964 | 169.55555555555554 | 0.6841515355301502 | 247.83333333333334 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:497 / P3:385 | 51.378 | 163.5 | 497 | 0.959 | 0.957 | 261.5625 | 0.7678899082568807 | 340.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:481 / P3:481 | 53.961 | 182 | 481 | 1.005 | 0.951 | 204.75 | 0.7378378378378379 | 277.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:200 | P2:593 / P3:609 | 52.102 | 181 | 609 | 1.269 | 0.96 | 208.88235294117646 | 0.7835392762577229 | 266.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 14:50:20 | 窗口结束：2026-09-18 14:50:40 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 168 | 657 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 168 | 481 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 176 | 497 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 184 | 497 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 192 | 481 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 176 | 593 | 200 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 216 | 657 |
| 1 | P3 | 168 | 176 | 216 | 561 |
| 2 | P2 | 160 | 168 | 200 | 481 |
| 2 | P3 | 176 | 176 | 200 | 449 |
| 3 | P2 | 136 | 176 | 176 | 497 |
| 3 | P3 | 136 | 144 | 152 | 337 |
| 4 | P2 | 160 | 184 | 192 | 497 |
| 4 | P3 | 160 | 176 | 192 | 385 |
| 5 | P2 | 192 | 192 | 208 | 481 |
| 5 | P3 | 184 | 200 | 200 | 481 |
| 6 | P2 | 136 | 176 | 176 | 593 |
| 6 | P3 | 136 | 200 | 200 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-18 14:51:06 | 2026-09-18 14:51:06 | 2026-09-18 14:51:06 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 1 | - |
| 3 | 模式切换成功 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | 2026-09-18 14:51:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-18 14:51:05 | 2026-09-18 14:51:05 | 2026-09-18 14:51:05 | 2026-09-18 14:51:10 | 2026-09-18 14:51:10 | 2026-09-18 14:51:10 | 2026-09-18 14:51:10 | 2026-09-18 14:51:10 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 14:51:06 | 2026-09-18 14:51:06 | 2026-09-18 14:51:06 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 2026-09-18 14:51:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.285 | 0.981 | 182.73684210526315 | 0.7783008294104461 | 234.78947368421052 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.933 | 0.908 | 4769.235294117647 | 1.0698714734369639 | 4457.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.976 | 0.942 | 5041.588235294118 | 1.0865905143451196 | 4639.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.425 | 0.955 | 143 | 0.705046403712297 | 202.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.608 | 0.925 | 1417.388888888889 | 0.5851605504587156 | 2422.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.253 | 0.972 | 1679.764705882353 | 0.5964948927370334 | 2816.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.45 | 0.972 | 169.55555555555554 | 0.6841515355301502 | 247.83333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.053 | 0.958 | 4717.5 | 0.9489207095533233 | 4971.4375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.029 | 0.96 | 4625.64705882353 | 0.9368678143801752 | 4937.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.297 | 0.97 | 261.5625 | 0.7678899082568807 | 340.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 0.969 | 0.936 | 5050.9375 | 1.0326475849731664 | 4891.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.025 | 0.956 | 5051.764705882353 | 1.0433219136477392 | 4842 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.386 | 0.98 | 204.75 | 0.7378378378378379 | 277.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.003 | 0.899 | 5068.529411764706 | 0.9969685399238664 | 5083.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.98 | 0.968 | 4848.235294117647 | 0.9859087537979377 | 4917.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.269 | 0.96 | 208.88235294117646 | 0.7835392762577229 | 266.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.208 | 0.96 | 1352.578947368421 | 0.7239154929577465 | 1868.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.328 | 0.96 | 1691.8125 | 0.6881482611348383 | 2458.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 1736 | 2230.5 | - | 182.73684210526315 | 0.7783008294104461 | 234.78947368421052 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1215.5 | 1724 | - | 143 | 0.705046403712297 | 202.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1526 | 2230.5 | - | 169.55555555555554 | 0.6841515355301502 | 247.83333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2092.5 | 2725 | - | 261.5625 | 0.7678899082568807 | 340.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1638 | 2220 | - | 204.75 | 0.7378378378378379 | 277.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1775.5 | 2266 | - | 208.88235294117646 | 0.7835392762577229 | 266.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40538.5 | 37891 | - | 4769.235294117647 | 1.0698714734369639 | 4457.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12756.5 | 21800 | - | 1417.388888888889 | 0.5851605504587156 | 2422.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 37740 | 39771.5 | - | 4717.5 | 0.9489207095533233 | 4971.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40407.5 | 39130 | - | 5050.9375 | 1.0326475849731664 | 4891.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43082.5 | 43213.5 | - | 5068.529411764706 | 0.9969685399238664 | 5083.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12849.5 | 18307.5 | - | 1352.578947368421 | 0.701870817970777 | 1927.1052631578948 | 在线、无火警、无故障、光源就绪、同步正常 |

