================================================================================================
完成时间：2026-09-18 14:56:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789714418586-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:304 / P3:184 | P2:753 / P3:497 | 60.06 | 307 | 753 | 0.975 | 0.949 | 273.11764705882354 | 0.7461031656757191 | 366.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 304 > B上限 220 |
| 2 | 1 | A类合格 | P2:184 / P3:152 | P2:401 / P3:369 | 51.934 | 183.5 | 401 | 1.665 | 0.963 | 202.23529411764707 | 0.7290076335877863 | 277.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:168 | P2:481 / P3:273 | 47.204 | 196.5 | 481 | 1.067 | 0.962 | 223.77777777777777 | 0.687137495735244 | 325.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:360 / P3:208 | P2:673 / P3:337 | 60.638 | 372 | 673 | 1.087 | 0.938 | 314.4375 | 0.7858481724461106 | 400.125 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 360 > B上限 220 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:433 | 49.745 | 170.5 | 433 | 1.015 | 0.969 | 248.11764705882354 | 0.7532142857142857 | 329.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:248 / P3:160 | P2:529 / P3:481 | 57.198 | 244 | 529 | 1.398 | 0.952 | 247.05882352941177 | 0.7896221094190637 | 312.88235294117646 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-18 14:54:41 | 窗口结束：2026-09-18 14:55:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 304 | 753 | 184 | 497 | 不合格 | 噪声波动值超过上限 |
| 2 | 836 | 184 | 401 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 200 | 481 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 360 | 673 | 208 | 337 | 不合格 | 噪声波动值超过上限 |
| 5 | 816 | 152 | 417 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 248 | 529 | 160 | 481 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 304 | 304 | 304 | 753 |
| 1 | P3 | 160 | 184 | 184 | 497 |
| 2 | P2 | 152 | 184 | 184 | 401 |
| 2 | P3 | 136 | 152 | 152 | 369 |
| 3 | P2 | 200 | 200 | 200 | 481 |
| 3 | P3 | 168 | 168 | 176 | 273 |
| 4 | P2 | 360 | 360 | 360 | 673 |
| 4 | P3 | 208 | 208 | 208 | 337 |
| 5 | P2 | 152 | 152 | 152 | 417 |
| 5 | P3 | 144 | 152 | 168 | 433 |
| 6 | P2 | 240 | 248 | 264 | 529 |
| 6 | P3 | 144 | 160 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:26 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 2026-09-18 14:55:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.266 | 0.973 | 273.11764705882354 | 0.7461031656757191 | 366.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.975 | 0.922 | 5362.35294117647 | 1.0120567533361458 | 5298.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.959 | 0.955 | 5037.25 | 1.0221822009715018 | 4927.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.398 | 0.978 | 202.23529411764707 | 0.7290076335877863 | 277.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.665 | 0.956 | 1493.888888888889 | 0.6004242491905772 | 2488.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.61 | 0.957 | 1685.0588235294117 | 0.590748798746159 | 2852.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.491 | 0.996 | 223.77777777777777 | 0.687137495735244 | 325.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.067 | 0.938 | 3750.625 | 0.9990455155880623 | 3754.2083333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.001 | 0.959 | 4709.294117647059 | 0.9944969627706488 | 4735.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.282 | 0.922 | 314.4375 | 0.7858481724461106 | 400.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.087 | 0.917 | 4233.45 | 0.9328581029714752 | 4538.15 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.015 | 0.97 | 4980.529411764706 | 1.060337378367209 | 4697.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.343 | 0.982 | 248.11764705882354 | 0.7532142857142857 | 329.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.015 | 0.953 | 5307.64705882353 | 0.9949936041639098 | 5334.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.003 | 0.971 | 4830 | 0.9857971258088915 | 4899.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.271 | 0.942 | 247.05882352941177 | 0.7896221094190637 | 312.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.448 | 0.958 | 1422.2631578947369 | 0.6907896418620108 | 2058.8947368421054 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.511 | 0.953 | 1589.5882352941176 | 0.6907896418620108 | 2301.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2321.5 | 3111.5 | - | 273.11764705882354 | 0.7461031656757191 | 366.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1719 | 2358 | - | 202.23529411764707 | 0.7290076335877863 | 277.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2014 | 2931 | - | 223.77777777777777 | 0.687137495735244 | 325.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2515.5 | 3201 | - | 314.4375 | 0.7858481724461106 | 400.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2109 | 2800 | - | 248.11764705882354 | 0.7532142857142857 | 329.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2100 | 2659.5 | - | 247.05882352941177 | 0.7896221094190637 | 312.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45580 | 45037 | - | 5362.35294117647 | 1.0120567533361458 | 5298.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13445 | 22392.5 | - | 1493.888888888889 | 0.6004242491905772 | 2488.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 12 | 45007.5 | 45050.5 | - | 3750.625 | 0.9990455155880623 | 3754.2083333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 42334.5 | 45381.5 | - | 4233.45 | 0.9328581029714752 | 4538.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45115 | 45342 | - | 5307.64705882353 | 0.9949936041639098 | 5334.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13511.5 | 19559.5 | - | 1422.2631578947369 | 0.6907896418620108 | 2058.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |

