================================================================================================
完成时间：2026-09-18 14:58:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789714574974-39 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.8秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:296 / P3:264 | P2:721 / P3:481 | 57.474 | 326.5 | 721 | 0.987 | 0.942 | 277.5882352941176 | 0.7626050420168067 | 364 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220；P3RAW滚动10秒波动 264 > B上限 220 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:369 / P3:353 | 55.455 | 176 | 369 | 1.694 | 0.954 | 239.35294117647058 | 0.7223504349369785 | 331.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:241 | 46.276 | 149.5 | 417 | 1.002 | 0.967 | 201.27272727272728 | 0.6851307442364227 | 293.77272727272725 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:208 / P3:176 | P2:401 / P3:273 | 52.562 | 212 | 401 | 1.044 | 0.963 | 354.375 | 0.7843408493567575 | 451.8125 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:401 / P3:369 | 49.804 | 175 | 401 | 1.005 | 0.957 | 312.0625 | 0.7517314062029509 | 415.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:224 / P3:176 | P2:609 / P3:449 | 52.448 | 216.5 | 609 | 1.338 | 0.957 | 274.44444444444446 | 0.8007780839682282 | 342.72222222222223 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-18 14:57:19 | 窗口结束：2026-09-18 14:57:38 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 296 | 721 | 264 | 481 | 不合格 | 噪声波动值超过上限 |
| 2 | 884 | 176 | 369 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 152 | 417 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 208 | 401 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 168 | 401 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 224 | 609 | 176 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 272 | 296 | 360 | 721 |
| 1 | P3 | 264 | 264 | 296 | 481 |
| 2 | P2 | 144 | 176 | 176 | 369 |
| 2 | P3 | 160 | 192 | 192 | 353 |
| 3 | P2 | 152 | 152 | 168 | 417 |
| 3 | P3 | 136 | 152 | 160 | 241 |
| 4 | P2 | 136 | 208 | 208 | 401 |
| 4 | P3 | 144 | 176 | 176 | 273 |
| 5 | P2 | 128 | 168 | 168 | 401 |
| 5 | P3 | 120 | 144 | 144 | 369 |
| 6 | P2 | 184 | 224 | 248 | 609 |
| 6 | P3 | 176 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:04 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 2026-09-18 14:58:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.311 | 0.954 | 277.5882352941176 | 0.7626050420168067 | 364 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.987 | 0.91 | 4797.368421052632 | 1.0134196101975697 | 4733.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.984 | 0.958 | 5027.125 | 1.0225137612346338 | 4916.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.38 | 0.978 | 239.35294117647058 | 0.7223504349369785 | 331.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.733 | 0.916 | 1500.9411764705883 | 0.5753325817361894 | 2608.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.176 | 0.965 | 1785.875 | 0.5883176511766764 | 3035.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.471 | 0.983 | 201.27272727272728 | 0.6851307442364227 | 293.77272727272725 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1 | 0.961 | 3627.8333333333335 | 0.9951083478101856 | 3645.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 1.029 | 0.953 | 2483.6875 | 0.9937482807772138 | 2499.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.275 | 0.972 | 354.375 | 0.7843408493567575 | 451.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.062 | 0.935 | 4691.764705882353 | 0.9146788990825688 | 5129.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.031 | 0.979 | 4962.941176470588 | 1.0608441991173254 | 4678.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 1.33 | 0.98 | 312.0625 | 0.7517314062029509 | 415.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.005 | 0.907 | 5334.823529411765 | 0.9949098249155294 | 5362.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 0.959 | 0.979 | 4838.35294117647 | 0.9855141922574616 | 4909.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.249 | 0.959 | 274.44444444444446 | 0.8007780839682282 | 342.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.342 | 0.953 | 1339 | 0.7210350300419454 | 1857.0526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.135 | 0.959 | 1685.3125 | 0.690083173384517 | 2442.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2359.5 | 3094 | - | 277.5882352941176 | 0.7626050420168067 | 364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2034.5 | 2816.5 | - | 239.35294117647058 | 0.7223504349369785 | 331.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 2214 | 3231.5 | - | 201.27272727272728 | 0.6851307442364227 | 293.77272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2835 | 3614.5 | - | 354.375 | 0.7843408493567575 | 451.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2496.5 | 3321 | - | 312.0625 | 0.7517314062029509 | 415.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2470 | 3084.5 | - | 274.44444444444446 | 0.8007780839682282 | 342.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45575 | 44971.5 | - | 4797.368421052632 | 1.0134196101975697 | 4733.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12758 | 22175 | - | 1500.9411764705883 | 0.5753325817361894 | 2608.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 12 | 43534 | 43748 | - | 3627.8333333333335 | 0.9951083478101856 | 3645.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39880 | 43600 | - | 4691.764705882353 | 0.9146788990825688 | 5129.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45346 | 45578 | - | 5334.823529411765 | 0.9949098249155294 | 5362.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12720.5 | 17642 | - | 1339 | 0.7210350300419454 | 1857.0526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |

