================================================================================================
完成时间：2026-09-18 15:01:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789714731932-40 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:184 | P2:641 / P3:497 | 55.05 | 244 | 641 | 0.986 | 0.949 | 310.2352941176471 | 0.76070964950238 | 407.8235294117647 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:369 | 52.815 | 158.5 | 369 | 1.536 | 0.963 | 262.8888888888889 | 0.7215614516620921 | 364.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:241 | 47.158 | 158 | 401 | 1.002 | 0.963 | 259.6842105263158 | 0.6805517241379311 | 381.57894736842104 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:232 / P3:168 | P2:385 / P3:273 | 51.897 | 238 | 385 | 1.09 | 0.954 | 375.5625 | 0.7883757543951718 | 476.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |
| 5 | 1 | A类合格 | P2:184 / P3:152 | P2:401 / P3:401 | 53.727 | 182 | 401 | 1.005 | 0.955 | 320.3529411764706 | 0.7535630275356303 | 425.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:168 | P2:465 / P3:417 | 54.742 | 201 | 465 | 1.204 | 0.95 | 326.6470588235294 | 0.8088856518572469 | 403.8235294117647 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 14:59:56 | 窗口结束：2026-09-18 15:00:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 988 | 216 | 641 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 980 | 160 | 337 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 984 | 152 | 401 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 956 | 232 | 385 | 168 | 273 | 不合格 | 噪声波动值超过上限 |
| 5 | 960 | 184 | 401 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 200 | 465 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 216 | 240 | 641 |
| 1 | P3 | 176 | 184 | 200 | 497 |
| 2 | P2 | 152 | 160 | 160 | 337 |
| 2 | P3 | 160 | 176 | 184 | 369 |
| 3 | P2 | 152 | 152 | 152 | 401 |
| 3 | P3 | 144 | 144 | 152 | 241 |
| 4 | P2 | 168 | 232 | 232 | 385 |
| 4 | P3 | 144 | 168 | 168 | 273 |
| 5 | P2 | 144 | 184 | 192 | 401 |
| 5 | P3 | 136 | 152 | 176 | 401 |
| 6 | P2 | 184 | 200 | 200 | 465 |
| 6 | P3 | 168 | 168 | 168 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:47 | 2026-09-18 15:00:47 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:41 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 2026-09-18 15:00:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.315 | 0.974 | 310.2352941176471 | 0.76070964950238 | 407.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.99 | 0.926 | 5146 | 1.0103480932252327 | 5093.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.975 | 0.941 | 4999.5 | 1.0223926380368098 | 4890 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.405 | 0.974 | 262.8888888888889 | 0.7215614516620921 | 364.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.582 | 0.939 | 1334.842105263158 | 0.5726736965700996 | 2330.8947368421054 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.191 | 0.976 | 1666.235294117647 | 0.5875788250912711 | 2835.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.46 | 0.983 | 259.6842105263158 | 0.6805517241379311 | 381.57894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1 | 0.943 | 2711.125 | 1.0000461084470675 | 2711 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.018 | 0.96 | 2462.65625 | 0.9908091933212634 | 2485.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.266 | 0.969 | 375.5625 | 0.7883757543951718 | 476.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.111 | 0.913 | 4653 | 0.9135541542512646 | 5093.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.023 | 0.976 | 4919.764705882353 | 1.0460907305724756 | 4703 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.323 | 0.984 | 320.3529411764706 | 0.7535630275356303 | 425.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.003 | 0.906 | 5139.35294117647 | 0.9970101904577148 | 5154.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.983 | 0.967 | 4787 | 0.9856474976987549 | 4856.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.236 | 0.974 | 326.6470588235294 | 0.8088856518572469 | 403.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.365 | 0.922 | 1322.421052631579 | 0.7138270973607205 | 1852.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.763 | 0.951 | 1673.625 | 0.6918128503888186 | 2419.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2637 | 3466.5 | - | 310.2352941176471 | 0.76070964950238 | 407.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2366 | 3279 | - | 262.8888888888889 | 0.7215614516620921 | 364.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2467 | 3625 | - | 259.6842105263158 | 0.6805517241379311 | 381.57894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3004.5 | 3811 | - | 375.5625 | 0.7883757543951718 | 476.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2723 | 3613.5 | - | 320.3529411764706 | 0.7535630275356303 | 425.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2776.5 | 3432.5 | - | 326.6470588235294 | 0.8088856518572469 | 403.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43741 | 43293 | - | 5146 | 1.0103480932252327 | 5093.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12681 | 22143.5 | - | 1334.842105263158 | 0.5726736965700996 | 2330.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 43378 | 43376 | - | 2711.125 | 1.0000461084470675 | 2711 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39550.5 | 43293 | - | 4653 | 0.9135541542512646 | 5093.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43684.5 | 43815.5 | - | 5139.35294117647 | 0.9970101904577148 | 5154.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12563 | 17599.5 | - | 1322.421052631579 | 0.7138270973607205 | 1852.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |

