================================================================================================
完成时间：2026-09-18 15:31:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789716551755-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.8秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:224 / P3:184 | P2:641 / P3:513 | 54.665 | 228 | 641 | 0.948 | 0.941 | 207.1578947368421 | 0.7627906976744186 | 271.57894736842104 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:417 / P3:449 | 55.541 | 178.5 | 449 | 1.683 | 0.943 | 159.8235294117647 | 0.7106984043944546 | 224.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:481 / P3:321 | 46.998 | 144 | 481 | 1.034 | 0.971 | 183.44444444444446 | 0.6780287474332649 | 270.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:369 | 51.173 | 171.5 | 449 | 0.991 | 0.956 | 282.25 | 0.7841639173467616 | 359.9375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:449 / P3:465 | 52.701 | 168.5 | 465 | 1.04 | 0.968 | 221.75 | 0.7526516758591429 | 294.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:529 / P3:513 | 51.666 | 176 | 529 | 1.386 | 0.98 | 210.5 | 0.7729498164014688 | 272.3333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 15:30:15 | 窗口结束：2026-09-18 15:30:35 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 224 | 641 | 184 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 812 | 176 | 417 | 192 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 152 | 481 | 144 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 168 | 449 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 160 | 449 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 184 | 529 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 224 | 224 | 256 | 641 |
| 1 | P3 | 144 | 184 | 184 | 513 |
| 2 | P2 | 168 | 176 | 176 | 417 |
| 2 | P3 | 160 | 192 | 192 | 449 |
| 3 | P2 | 120 | 152 | 152 | 481 |
| 3 | P3 | 120 | 144 | 144 | 321 |
| 4 | P2 | 160 | 168 | 176 | 449 |
| 4 | P3 | 136 | 176 | 192 | 369 |
| 5 | P2 | 152 | 160 | 168 | 449 |
| 5 | P3 | 144 | 176 | 176 | 465 |
| 6 | P2 | 176 | 184 | 192 | 529 |
| 6 | P3 | 160 | 168 | 184 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:00 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 2026-09-18 15:31:06 | 1 | - |
| 5 | 模式切换成功 | 2026-09-18 15:31:42 | 2026-09-18 15:31:42 | 2026-09-18 15:31:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-18 15:31:42 | 2026-09-18 15:31:42 | 2026-09-18 15:31:42 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.309 | 0.967 | 207.1578947368421 | 0.7627906976744186 | 271.57894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.948 | 0.912 | 5384.941176470588 | 1.0183096398140115 | 5288.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.748 | 0.943 | 5059.5625 | 1.0295958080024419 | 4914.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.396 | 0.967 | 159.8235294117647 | 0.7106984043944546 | 224.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.683 | 0.902 | 1585.2222222222222 | 0.5926679821372935 | 2674.722222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.235 | 0.96 | 1678.4705882352941 | 0.5926679821372935 | 2832.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.475 | 0.972 | 183.44444444444446 | 0.6780287474332649 | 270.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.034 | 0.954 | 4487.65 | 0.9855927085049141 | 4553.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.029 | 0.985 | 4697.588235294118 | 0.9942109456700363 | 4724.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.267 | 0.976 | 282.25 | 0.7841639173467616 | 359.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.991 | 0.898 | 5005.235294117647 | 0.9465270979798879 | 5288 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.033 | 0.986 | 5005.235294117647 | 1.0606162590681325 | 4719.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.329 | 0.988 | 221.75 | 0.7526516758591429 | 294.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.04 | 0.931 | 4882.882352941177 | 0.9484574954296161 | 5148.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.965 | 0.975 | 4585.705882352941 | 0.9620164126611958 | 4766.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.284 | 0.953 | 210.5 | 0.7729498164014688 | 272.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.448 | 0.996 | 1590.235294117647 | 0.6882032483071127 | 2310.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.997 | 0.989 | 1590.235294117647 | 0.6882032483071127 | 2310.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 1968 | 2580 | - | 207.1578947368421 | 0.7627906976744186 | 271.57894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1358.5 | 1911.5 | - | 159.8235294117647 | 0.7106984043944546 | 224.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1651 | 2435 | - | 183.44444444444446 | 0.6780287474332649 | 270.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2258 | 2879.5 | - | 282.25 | 0.7841639173467616 | 359.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1774 | 2357 | - | 221.75 | 0.7526516758591429 | 294.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1894.5 | 2451 | - | 210.5 | 0.7729498164014688 | 272.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45772 | 44949 | - | 5384.941176470588 | 1.0183096398140115 | 5288.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14267 | 24072.5 | - | 1585.2222222222222 | 0.5926679821372935 | 2674.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 44876.5 | 45532.5 | - | 4487.65 | 0.9855927085049141 | 4553.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42544.5 | 44948 | - | 5005.235294117647 | 0.9465270979798879 | 5288 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41504.5 | 43760 | - | 4882.882352941177 | 0.9484574954296161 | 5148.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13517 | 19641 | - | 1590.235294117647 | 0.6882032483071127 | 2310.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

