================================================================================================
完成时间：2026-09-18 16:57:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789721697277-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:208 | P2:641 / P3:561 | 56.395 | 266 | 641 | 0.971 | 0.966 | 214.875 | 0.7539473684210526 | 285 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 2 | 1 | 不合格 | P2:272 / P3:344 | P2:417 / P3:401 | 59.932 | 328 | 417 | 1.619 | 0.957 | 149.11764705882354 | 0.7386363636363636 | 201.88235294117646 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 344 > B上限 220 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:337 | 45.426 | 164 | 513 | 1.004 | 0.974 | 149.35 | 0.6646639964396974 | 224.7 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:353 | 51.708 | 180 | 481 | 1.041 | 0.936 | 270.3125 | 0.7832307135095979 | 345.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:465 / P3:465 | 52.26 | 157 | 465 | 1.005 | 0.953 | 242.8125 | 0.7214484679665738 | 336.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:192 | P2:545 / P3:561 | 54.538 | 193 | 561 | 1.22 | 0.951 | 205.2941176470588 | 0.7830379178819834 | 262.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-18 16:55:59 | 窗口结束：2026-09-18 16:56:19 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 272 | 641 | 208 | 561 | 不合格 | 噪声波动值超过上限 |
| 2 | 748 | 272 | 417 | 344 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 756 | 160 | 513 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 168 | 481 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 740 | 176 | 465 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 160 | 545 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 272 | 272 | 288 | 641 |
| 1 | P3 | 208 | 208 | 272 | 561 |
| 2 | P2 | 272 | 272 | 272 | 417 |
| 2 | P3 | 344 | 344 | 352 | 401 |
| 3 | P2 | 128 | 160 | 168 | 513 |
| 3 | P3 | 136 | 160 | 168 | 337 |
| 4 | P2 | 144 | 168 | 176 | 481 |
| 4 | P3 | 144 | 176 | 176 | 353 |
| 5 | P2 | 152 | 176 | 184 | 465 |
| 5 | P3 | 136 | 152 | 168 | 465 |
| 6 | P2 | 152 | 160 | 176 | 545 |
| 6 | P3 | 160 | 192 | 192 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |
| 2 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |
| 3 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |
| 5 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |
| 6 | 测试就绪 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:45 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 2026-09-18 16:56:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.336 | 0.995 | 214.875 | 0.7539473684210526 | 285 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.994 | 0.944 | 5158.882352941177 | 1.0064610158599003 | 5125.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.793 | 0.969 | 5057 | 1.022597441989788 | 4945.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.35 | 0.979 | 149.11764705882354 | 0.7386363636363636 | 201.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.688 | 0.926 | 1417.111111111111 | 0.5825872464827334 | 2432.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.75 | 0.972 | 1688.2941176470588 | 0.5952094566569888 | 2836.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.504 | 0.995 | 149.35 | 0.6646639964396974 | 224.7 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.998 | 0.976 | 5125.882352941177 | 1.0013789933348656 | 5118.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.034 | 0.96 | 2484.90625 | 0.9941489029192974 | 2499.53125 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.352 | 0.951 | 270.3125 | 0.7832307135095979 | 345.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.059 | 0.914 | 5007.0625 | 0.9166561781296841 | 5462.3125 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.031 | 0.944 | 5301.375 | 1.0599967508529011 | 5001.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.386 | 0.977 | 242.8125 | 0.7214484679665738 | 336.5625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.003 | 0.915 | 5391.625 | 0.9969029514410521 | 5408.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.981 | 0.972 | 4845.882352941177 | 0.9858312191852951 | 4915.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.268 | 0.972 | 205.2941176470588 | 0.7830379178819834 | 262.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.326 | 0.935 | 1357.3684210526317 | 0.7214187809449215 | 1881.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.28 | 0.953 | 1702.625 | 0.6891474829243612 | 2470.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1719 | 2280 | - | 214.875 | 0.7539473684210526 | 285 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1267.5 | 1716 | - | 149.11764705882354 | 0.7386363636363636 | 201.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 1493.5 | 2247 | - | 149.35 | 0.6646639964396974 | 224.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2162.5 | 2761 | - | 270.3125 | 0.7832307135095979 | 345.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1942.5 | 2692.5 | - | 228.52941176470588 | 0.7214484679665738 | 316.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1745 | 2228.5 | - | 205.2941176470588 | 0.7830379178819834 | 262.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43850.5 | 43569 | - | 5158.882352941177 | 1.0064610158599003 | 5125.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12754 | 21892 | - | 1417.111111111111 | 0.5825872464827334 | 2432.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43570 | 43510 | - | 5125.882352941177 | 1.0013789933348656 | 5118.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40056.5 | 43698.5 | - | 5007.0625 | 0.9166561781296841 | 5462.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43133 | 43267 | - | 5391.625 | 0.9969029514410521 | 5408.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12895 | 17874.5 | - | 1357.3684210526317 | 0.7214187809449215 | 1881.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

