================================================================================================
完成时间：2026-09-20 08:49:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789865166437-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：176.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:577 / P3:481 | 53.049 | 151.5 | 577 | 0.988 | 0.947 | 241.5 | 0.7416506717850287 | 325.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:184 | P2:385 / P3:417 | 55.158 | 175 | 417 | 1.658 | 0.958 | 181.33333333333334 | 0.7042071197411003 | 257.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:144 | P2:449 / P3:257 | 56.403 | 176 | 449 | 1 | 0.959 | 175.05263157894737 | 0.6738249594813615 | 259.7894736842105 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:401 / P3:289 | 59.854 | 171.5 | 401 | 1.072 | 0.944 | 282.8125 | 0.7982007408714059 | 354.3125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:144 | P2:417 / P3:385 | 53.164 | 168.5 | 417 | 0.944 | 0.936 | 213.88235294117646 | 0.7625838926174496 | 280.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:497 / P3:481 | 62.171 | 232.5 | 497 | 1.275 | 0.953 | 224.47058823529412 | 0.7959949937421777 | 282 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 08:47:31 | 窗口结束：2026-09-20 08:47:51 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 152 | 577 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 664 | 160 | 385 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 168 | 449 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 656 | 152 | 401 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 664 | 160 | 417 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 660 | 152 | 497 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 152 | 577 |
| 1 | P3 | 120 | 152 | 160 | 481 |
| 2 | P2 | 152 | 160 | 168 | 385 |
| 2 | P3 | 160 | 184 | 192 | 417 |
| 3 | P2 | 136 | 168 | 168 | 449 |
| 3 | P3 | 144 | 144 | 144 | 257 |
| 4 | P2 | 136 | 152 | 152 | 401 |
| 4 | P3 | 144 | 152 | 152 | 289 |
| 5 | P2 | 136 | 160 | 160 | 417 |
| 5 | P3 | 144 | 144 | 144 | 385 |
| 6 | P2 | 152 | 152 | 160 | 497 |
| 6 | P3 | 160 | 160 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-20 08:48:57 | 2026-09-20 08:48:57 | 2026-09-20 08:48:57 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:17 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 2026-09-20 08:48:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.311 | 0.982 | 241.5 | 0.7416506717850287 | 325.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.988 | 0.91 | 5362.529411764706 | 1.0121350061063616 | 5298.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.967 | 0.952 | 5037 | 1.0222092566050658 | 4927.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.364 | 0.982 | 181.33333333333334 | 0.7042071197411003 | 257.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.715 | 0.915 | 1329.4736842105262 | 0.5797034929086152 | 2293.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.219 | 0.98 | 1673.9411764705883 | 0.5923728637148983 | 2825.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.408 | 0.976 | 175.05263157894737 | 0.6738249594813615 | 259.7894736842105 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1 | 0.946 | 2501.8888888888887 | 0.9992012425116485 | 2503.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.035 | 0.957 | 2427.4242424242425 | 0.9937845817929186 | 2442.6060606060605 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.27 | 0.957 | 282.8125 | 0.7982007408714059 | 354.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.072 | 0.923 | 4955.058823529412 | 0.9329183879148992 | 5311.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.023 | 0.953 | 4955.058823529412 | 1.0595989836222295 | 4676.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.323 | 0.951 | 213.88235294117646 | 0.7625838926174496 | 280.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.944 | 0.907 | 4748.473684210527 | 0.9952675124103696 | 4771.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.978 | 0.95 | 4833.176470588235 | 0.985806327762247 | 4902.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.271 | 0.972 | 224.47058823529412 | 0.7959949937421777 | 282 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.367 | 0.944 | 1510.8823529411766 | 0.719951788317076 | 2098.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.185 | 0.945 | 1595.7058823529412 | 0.688502538071066 | 2317.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1932 | 2605 | - | 241.5 | 0.7416506717850287 | 325.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1632 | 2317.5 | - | 181.33333333333334 | 0.7042071197411003 | 257.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 1663 | 2468 | - | 175.05263157894737 | 0.6738249594813615 | 259.7894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2262.5 | 2834.5 | - | 282.8125 | 0.7982007408714059 | 354.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1818 | 2384 | - | 213.88235294117646 | 0.7625838926174496 | 280.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1908 | 2397 | - | 224.47058823529412 | 0.7959949937421777 | 282 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45581.5 | 45035 | - | 5362.529411764706 | 1.0121350061063616 | 5298.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14228.5 | 24019.5 | - | 1497.7368421052631 | 0.5923728637148983 | 2528.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 45034 | 45070 | - | 2501.8888888888887 | 0.9992012425116485 | 2503.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42118 | 45146.5 | - | 4955.058823529412 | 0.9329183879148992 | 5311.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45110.5 | 45325 | - | 4748.473684210527 | 0.9952675124103696 | 4771.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13563.5 | 19700 | - | 1595.7058823529412 | 0.688502538071066 | 2317.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

