================================================================================================
完成时间：2026-09-20 08:53:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789865445606-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:577 / P3:481 | 54.278 | 194 | 577 | 0.987 | 0.954 | 242.41176470588235 | 0.7415871873312939 | 326.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:385 / P3:369 | 54.407 | 173.5 | 385 | 1.67 | 0.956 | 199.16666666666666 | 0.716140631242509 | 278.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:465 / P3:289 | 47.226 | 151 | 465 | 1.001 | 0.962 | 151.2 | 0.6868980556060331 | 220.12 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:465 / P3:353 | 51.578 | 166 | 465 | 1.087 | 0.968 | 279.4117647058824 | 0.7983193277310925 | 350 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:433 / P3:401 | 51.959 | 193 | 433 | 1.005 | 0.957 | 208.05263157894737 | 0.7523791397030833 | 276.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:561 / P3:497 | 53.522 | 195 | 561 | 1.374 | 0.957 | 238.7058823529412 | 0.8021348092508401 | 297.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 08:51:48 | 窗口结束：2026-09-20 08:52:08 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 760 | 168 | 577 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 756 | 168 | 385 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 756 | 152 | 465 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 168 | 465 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 176 | 433 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 184 | 561 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 577 |
| 1 | P3 | 160 | 184 | 184 | 481 |
| 2 | P2 | 168 | 168 | 176 | 385 |
| 2 | P3 | 184 | 184 | 192 | 369 |
| 3 | P2 | 144 | 152 | 184 | 465 |
| 3 | P3 | 152 | 152 | 176 | 289 |
| 4 | P2 | 144 | 168 | 184 | 465 |
| 4 | P3 | 136 | 184 | 184 | 353 |
| 5 | P2 | 136 | 176 | 176 | 433 |
| 5 | P3 | 128 | 152 | 152 | 401 |
| 6 | P2 | 184 | 184 | 200 | 561 |
| 6 | P3 | 168 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 08:52:33 | 2026-09-20 08:52:33 | 2026-09-20 08:52:33 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:34 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 2026-09-20 08:52:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.309 | 1 | 242.41176470588235 | 0.7415871873312939 | 326.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.987 | 0.923 | 5383.411764705882 | 1.0192562563342948 | 5281.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.896 | 0.95 | 5054 | 1.029917850092339 | 4907.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.388 | 0.976 | 199.16666666666666 | 0.716140631242509 | 278.1111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.67 | 0.918 | 1508.9473684210527 | 0.590780770261081 | 2554.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.626 | 0.982 | 1686.4705882352941 | 0.590780770261081 | 2854.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.481 | 0.967 | 151.2 | 0.6868980556060331 | 220.12 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.001 | 0.936 | 2828.34375 | 0.9991058418333554 | 2830.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.112 | 0.985 | 4673.176470588235 | 0.9942555348359886 | 4700.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.269 | 0.961 | 279.4117647058824 | 0.7983193277310925 | 350 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.087 | 0.95 | 4963.529411764706 | 0.9311718551706634 | 5330.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.982 | 0.989 | 4963.529411764706 | 1.0580564263322885 | 4691.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.345 | 0.986 | 208.05263157894737 | 0.7523791397030833 | 276.5263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.005 | 0.925 | 5354.35294117647 | 1.004835184244806 | 5328.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.894 | 0.964 | 4805.588235294118 | 0.9853217869548437 | 4877.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.256 | 0.986 | 238.7058823529412 | 0.8021348092508401 | 297.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.444 | 0.94 | 1590.8823529411766 | 0.6890270311584418 | 2308.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.159 | 0.952 | 1690.3125 | 0.6890270311584418 | 2453.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2060.5 | 2778.5 | - | 242.41176470588235 | 0.7415871873312939 | 326.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1792.5 | 2503 | - | 199.16666666666666 | 0.716140631242509 | 278.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 12.5 | 1890 | 2751.5 | - | 151.2 | 0.6868980556060331 | 220.12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2375 | 2975 | - | 279.4117647058824 | 0.7983193277310925 | 350 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1976.5 | 2627 | - | 208.05263157894737 | 0.7523791397030833 | 276.5263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2029 | 2529.5 | - | 238.7058823529412 | 0.8021348092508401 | 297.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45759 | 44894.5 | - | 5383.411764705882 | 1.0192562563342948 | 5281.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14335 | 24264.5 | - | 1508.9473684210527 | 0.590780770261081 | 2554.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 45253.5 | 45294 | - | 2828.34375 | 0.9991058418333554 | 2830.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42190 | 45308.5 | - | 4963.529411764706 | 0.9311718551706634 | 5330.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45512 | 45293 | - | 5354.35294117647 | 1.004835184244806 | 5328.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13522.5 | 19625.5 | - | 1590.8823529411766 | 0.6890270311584418 | 2308.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

