================================================================================================
完成时间：2026-09-20 09:25:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789867402511-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.989 | 0.936 | 5057.5 | 1.0224401091680986 | 4946.5 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:433 / P3:449 | 1514.634 | 4413 | 449 | 2.216 | 0.965 | 19.944444444444443 | 1.0169971671388103 | 19.61111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:176 / P3:168 | P2:497 / P3:337 | 1111.209 | 2628 | 497 | 1.101 | 0.963 | 15.8 | 1.1879699248120301 | 13.3 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:513 / P3:369 | 1951.09 | 5463 | 513 | 0.948 | 0.95 | 23.9375 | 1.1005747126436782 | 21.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:184 / P3:176 | P2:497 / P3:481 | 2159.707 | 4631 | 497 | 1.005 | 0.94 | 19.764705882352942 | 1.1789473684210525 | 16.764705882352942 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:577 / P3:529 | 2184.93 | 4787 | 577 | 1.438 | 0.958 | 21.41176470588235 | 1.1818181818181819 | 18.11764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-20 09:24:25 | 窗口结束：2026-09-20 09:24:45 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 1008 | 176 | 433 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 976 | 176 | 497 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 992 | 176 | 513 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 980 | 184 | 497 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1000 | 176 | 577 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 176 | 184 | 433 |
| 2 | P3 | 176 | 176 | 200 | 449 |
| 3 | P2 | 152 | 176 | 184 | 497 |
| 3 | P3 | 144 | 168 | 168 | 337 |
| 4 | P2 | 136 | 176 | 184 | 513 |
| 4 | P3 | 144 | 176 | 176 | 369 |
| 5 | P2 | 152 | 184 | 184 | 497 |
| 5 | P3 | 160 | 176 | 176 | 481 |
| 6 | P2 | 160 | 176 | 192 | 577 |
| 6 | P3 | 152 | 168 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 1 | - |
| 2 | 模式切换成功 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | 2026-09-20 09:25:51 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:10 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 2026-09-20 09:25:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 304 | 0.993 | 0.918 | 5169.529411764706 | 1.007139664676423 | 5132.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 256 | 0.976 | 0.953 | 5057.5 | 1.0224401091680986 | 4946.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 0.979 | 0.968 | 19.944444444444443 | 1.0169971671388103 | 19.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 2.157 | 0.947 | 950.7647058823529 | 0.4636812209535831 | 2050.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 244 | 2.091 | 0.976 | 918.1111111111111 | 0.4513574042715901 | 2034.111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.715 | 0.967 | 15.8 | 1.1879699248120301 | 13.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.084 | 0.971 | 4460.25 | 0.926408162735451 | 4814.5625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 248 | 1.021 | 0.954 | 4318.941176470588 | 0.9116215545070773 | 4737.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.894 | 0.942 | 23.9375 | 1.1005747126436782 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.959 | 0.933 | 4764.941176470588 | 1.0411289907973884 | 4576.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 244 | 1.029 | 0.969 | 5035.294117647059 | 1.048030657345397 | 4804.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.924 | 0.947 | 19.764705882352942 | 1.1789473684210525 | 16.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 304 | 1.003 | 0.902 | 5122.35294117647 | 1.011652357772692 | 5063.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 252 | 0.978 | 0.971 | 4824.058823529412 | 0.985779882681027 | 4893.64705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.846 | 0.962 | 21.41176470588235 | 1.1818181818181819 | 18.11764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 304 | 1.342 | 0.949 | 1503.5294117647059 | 0.7238332578160399 | 2077.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 252 | 2.127 | 0.967 | 1681.625 | 0.6893671534716884 | 2439.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 179.5 | 176.5 | - | 19.944444444444443 | 1.0169971671388103 | 19.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 158 | 133 | - | 15.8 | 1.1879699248120301 | 13.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 191.5 | 174 | - | 23.9375 | 1.1005747126436782 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 168 | 142.5 | - | 19.764705882352942 | 1.1789473684210525 | 16.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 182 | 154 | - | 21.41176470588235 | 1.1818181818181819 | 18.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43941 | 43629.5 | - | 5169.529411764706 | 1.007139664676423 | 5132.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 8081.5 | 17429 | - | 950.7647058823529 | 0.4636812209535831 | 2050.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 35682 | 38516.5 | - | 4460.25 | 0.926408162735451 | 4814.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40502 | 38902 | - | 4764.941176470588 | 1.0411289907973884 | 4576.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43540 | 43038.5 | - | 5122.35294117647 | 1.011652357772692 | 5063.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12780 | 17656 | - | 1503.5294117647059 | 0.7238332578160399 | 2077.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

