================================================================================================
完成时间：2026-09-20 09:28:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789867558306-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.9秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:192 | P2:609 / P3:529 | 52.962 | 187.5 | 609 | 0.978 | 0.951 | 27.41176470588235 | 1.216710182767624 | 22.529411764705884 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:353 | 268.967 | 666 | 369 | 1.705 | 0.949 | 22.72222222222222 | 1.155367231638418 | 19.666666666666668 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:273 | 241.242 | 579 | 417 | 1.006 | 0.966 | 24.764705882352942 | 1.3115264797507789 | 18.88235294117647 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:305 | 262.762 | 660 | 417 | 0.943 | 0.945 | 27.625 | 1.3233532934131738 | 20.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:401 | 270.269 | 628.5 | 417 | 1.015 | 0.954 | 18.210526315789473 | 1.2862453531598512 | 14.157894736842104 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:465 | 257.792 | 627.5 | 481 | 1.446 | 0.963 | 31.11764705882353 | 1.4859550561797752 | 20.941176470588236 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 09:27:01 | 窗口结束：2026-09-20 09:27:21 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 176 | 609 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 176 | 369 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 160 | 417 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 160 | 417 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 168 | 417 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 168 | 481 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 192 | 609 |
| 1 | P3 | 152 | 192 | 200 | 529 |
| 2 | P2 | 160 | 176 | 176 | 369 |
| 2 | P3 | 152 | 168 | 168 | 353 |
| 3 | P2 | 136 | 160 | 160 | 417 |
| 3 | P3 | 144 | 160 | 168 | 273 |
| 4 | P2 | 152 | 160 | 176 | 417 |
| 4 | P3 | 144 | 168 | 176 | 305 |
| 5 | P2 | 160 | 168 | 176 | 417 |
| 5 | P3 | 160 | 168 | 176 | 401 |
| 6 | P2 | 168 | 168 | 184 | 481 |
| 6 | P3 | 176 | 176 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | 2026-09-20 09:28:27 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.762 | 0.961 | 27.41176470588235 | 1.216710182767624 | 22.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.978 | 0.925 | 5363.588235294118 | 1.0135163674762409 | 5292.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.97 | 0.962 | 5027.25 | 1.0227602166670906 | 4915.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.957 | 0.936 | 22.72222222222222 | 1.155367231638418 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.705 | 0.944 | 1681.2941176470588 | 0.5877200197400888 | 2860.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.638 | 0.965 | 1681.2941176470588 | 0.5877200197400888 | 2860.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.762 | 0.962 | 24.764705882352942 | 1.3115264797507789 | 18.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.006 | 0.953 | 5299.588235294118 | 0.9985148569718598 | 5307.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.013 | 0.982 | 2467.09375 | 0.9941194247865616 | 2481.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.713 | 0.966 | 27.625 | 1.3233532934131738 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.943 | 0.906 | 5255.1875 | 0.9321013657325292 | 5638 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.02 | 0.963 | 5255.1875 | 1.060636258136132 | 4954.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.777 | 0.958 | 18.210526315789473 | 1.2862453531598512 | 14.157894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.015 | 0.918 | 5368.470588235294 | 1.015194998776391 | 5288.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 0.997 | 0.981 | 4807.705882352941 | 0.991881067961165 | 4847.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.673 | 0.98 | 31.11764705882353 | 1.4859550561797752 | 20.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.446 | 0.956 | 1424.3157894736842 | 0.6895304099676408 | 2065.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.43 | 0.955 | 1591.8823529411766 | 0.6895304099676408 | 2308.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 233 | 191.5 | - | 27.41176470588235 | 1.216710182767624 | 22.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 204.5 | 177 | - | 22.72222222222222 | 1.155367231638418 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 210.5 | 160.5 | - | 24.764705882352942 | 1.3115264797507789 | 18.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 221 | 167 | - | 27.625 | 1.3233532934131738 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 173 | 134.5 | - | 18.210526315789473 | 1.2862453531598512 | 14.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 264.5 | 178 | - | 31.11764705882353 | 1.4859550561797752 | 20.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45590.5 | 44982.5 | - | 5363.588235294118 | 1.0135163674762409 | 5292.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14291 | 24316 | - | 1681.2941176470588 | 0.5877200197400888 | 2860.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45046.5 | 45113.5 | - | 5299.588235294118 | 0.9985148569718598 | 5307.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42041.5 | 45104 | - | 5255.1875 | 0.9321013657325292 | 5638 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45632 | 44949 | - | 5368.470588235294 | 1.015194998776391 | 5288.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13531 | 19623.5 | - | 1424.3157894736842 | 0.6895304099676408 | 2065.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |

