================================================================================================
完成时间：2026-09-20 09:31:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789867758995-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:577 / P3:481 | 51.812 | 163 | 577 | 0.986 | 0.94 | 24.235294117647058 | 1.244712990936556 | 19.470588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:401 / P3:385 | 54.947 | 177 | 401 | 1.664 | 0.949 | 24.470588235294116 | 1.0374064837905237 | 23.58823529411765 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:257 | 45.1 | 152.5 | 401 | 1.002 | 0.954 | 21 | 1.1405750798722045 | 18.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:385 / P3:257 | 50.747 | 156 | 385 | 1.088 | 0.949 | 29.8125 | 1.358974358974359 | 21.9375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:417 | 51.167 | 162.5 | 433 | 1.005 | 0.95 | 22.68421052631579 | 1.4131147540983606 | 16.05263157894737 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:513 / P3:465 | 53.529 | 164 | 513 | 1.431 | 0.964 | 28.352941176470587 | 1.2991913746630728 | 21.823529411764707 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 09:30:22 | 窗口结束：2026-09-20 09:30:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 168 | 577 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 192 | 401 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 152 | 401 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 160 | 385 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 176 | 433 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 513 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 577 |
| 1 | P3 | 136 | 160 | 168 | 481 |
| 2 | P2 | 168 | 192 | 192 | 401 |
| 2 | P3 | 160 | 184 | 192 | 385 |
| 3 | P2 | 144 | 152 | 152 | 401 |
| 3 | P3 | 136 | 144 | 144 | 257 |
| 4 | P2 | 160 | 160 | 160 | 385 |
| 4 | P3 | 136 | 152 | 152 | 257 |
| 5 | P2 | 160 | 176 | 184 | 433 |
| 5 | P3 | 160 | 168 | 184 | 417 |
| 6 | P2 | 144 | 152 | 176 | 513 |
| 6 | P3 | 144 | 152 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:07 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 2026-09-20 09:31:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.831 | 0.937 | 24.235294117647058 | 1.244712990936556 | 19.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.986 | 0.934 | 5318.411764705882 | 1.0125996774482573 | 5252.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.995 | 0.95 | 5049.8125 | 1.022695053415017 | 4937.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.881 | 0.968 | 24.470588235294116 | 1.0374064837905237 | 23.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.664 | 0.895 | 1490.9473684210527 | 0.5868290762952375 | 2540.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.212 | 0.981 | 1666.3529411764705 | 0.5868290762952375 | 2839.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.877 | 0.953 | 21 | 1.1405750798722045 | 18.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.002 | 0.941 | 2648.794117647059 | 0.9984146692977983 | 2653 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.028 | 0.97 | 4639.705882352941 | 0.9939261816852956 | 4668.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.736 | 0.964 | 29.8125 | 1.358974358974359 | 21.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.088 | 0.927 | 4936.588235294118 | 0.9313903933232709 | 5300.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.029 | 0.953 | 4936.588235294118 | 1.0602905874921036 | 4655.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.691 | 0.975 | 22.68421052631579 | 1.4131147540983606 | 16.05263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.005 | 0.901 | 5355 | 1.0091900760481565 | 5306.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.968 | 0.969 | 4783.35294117647 | 0.9856845014424592 | 4852.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.704 | 0.974 | 28.352941176470587 | 1.2991913746630728 | 21.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.431 | 0.939 | 1432.6842105263158 | 0.6886162408297496 | 2080.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.152 | 0.98 | 1601.235294117647 | 0.6886162408297496 | 2325.294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 206 | 165.5 | - | 24.235294117647058 | 1.244712990936556 | 19.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 208 | 200.5 | - | 24.470588235294116 | 1.0374064837905237 | 23.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 178.5 | 156.5 | - | 21 | 1.1405750798722045 | 18.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 238.5 | 175.5 | - | 29.8125 | 1.358974358974359 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 215.5 | 152.5 | - | 22.68421052631579 | 1.4131147540983606 | 16.05263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 241 | 185.5 | - | 28.352941176470587 | 1.2991913746630728 | 21.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45206.5 | 44644 | - | 5318.411764705882 | 1.0125996774482573 | 5252.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14164 | 24136.5 | - | 1490.9473684210527 | 0.5868290762952375 | 2540.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 45029.5 | 45101 | - | 2648.794117647059 | 0.9984146692977983 | 2653 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41961 | 45052 | - | 4936.588235294118 | 0.9313903933232709 | 5300.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45517.5 | 45103 | - | 5355 | 1.0091900760481565 | 5306.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13610.5 | 19765 | - | 1432.6842105263158 | 0.6886162408297496 | 2080.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

