================================================================================================
完成时间：2026-09-20 09:34:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789867921069-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.8秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:545 / P3:449 | 52.592 | 172.5 | 545 | 0.986 | 0.947 | 35.588235294117645 | 1.315217391304348 | 27.058823529411764 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:273 / P3:401 | 53.854 | 188 | 401 | 1.32 | 0.952 | 1.041062801932367 | 1.2942942942942943 | 0.8043478260869565 | 0 | 软件版本不一致 |
| 3 | 1 | A类合格 | P2:136 / P3:152 | P2:401 / P3:257 | 65.868 | 213 | 401 | 1.002 | 0.953 | 14.5 | 1.2544529262086515 | 11.558823529411764 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:144 | P2:369 / P3:257 | 50.983 | 164 | 369 | 1.074 | 0.949 | 31.875 | 1.2814070351758795 | 24.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:369 | 70.555 | 219 | 401 | 1.005 | 0.953 | 23.529411764705884 | 1.2944983818770226 | 18.176470588235293 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:152 / P3:168 | P2:465 / P3:433 | 54.092 | 174.5 | 465 | 1.286 | 0.954 | 28.166666666666668 | 1.7852112676056338 | 15.777777777777779 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-09-20 09:33:04 | 窗口结束：2026-09-20 09:33:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 176 | 545 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 152 | 273 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 136 | 401 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 136 | 369 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 168 | 401 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 824 | 152 | 465 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 545 |
| 1 | P3 | 168 | 184 | 184 | 449 |
| 2 | P2 | 152 | 152 | 168 | 273 |
| 2 | P3 | 160 | 160 | 176 | 401 |
| 3 | P2 | 136 | 136 | 152 | 401 |
| 3 | P3 | 136 | 152 | 160 | 257 |
| 4 | P2 | 112 | 136 | 136 | 369 |
| 4 | P3 | 128 | 144 | 144 | 257 |
| 5 | P2 | 168 | 168 | 176 | 401 |
| 5 | P3 | 168 | 168 | 168 | 369 |
| 6 | P2 | 136 | 152 | 160 | 465 |
| 6 | P3 | 168 | 168 | 168 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:50 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 2026-09-20 09:33:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.807 | 0.962 | 35.588235294117645 | 1.315217391304348 | 27.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.99 | 0.933 | 5124.294117647059 | 1.0105682002737755 | 5070.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.967 | 0.947 | 5050.3125 | 1.0223822055772054 | 4939.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.699 | 0.932 | 1.041062801932367 | 1.2942942942942943 | 0.8043478260869565 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.33 | 0.962 | 1.0180346740154185 | 0.7263495856044202 | 1.401576725852025 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.909 | 0.958 | 0.7783462826100689 | 0.6577170460914356 | 1.1834059756174593 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.75 | 0.965 | 14.5 | 1.2544529262086515 | 11.558823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1 | 0.938 | 4542.789473684211 | 0.9958694372973659 | 4561.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.002 | 0.957 | 4412.611111111111 | 0.9939681387578371 | 4439.388888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.78 | 0.967 | 31.875 | 1.2814070351758795 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.094 | 0.912 | 4692.764705882353 | 0.9135328875045804 | 5136.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.014 | 0.963 | 4957.588235294118 | 1.0608871881372575 | 4673.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.67 | 0.975 | 23.529411764705884 | 1.2944983818770226 | 18.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.003 | 0.908 | 5133.411764705882 | 1.0113690358918492 | 5075.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.995 | 0.969 | 4774.411764705882 | 0.9853828503441829 | 4845.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.603 | 0.961 | 28.166666666666668 | 1.7852112676056338 | 15.777777777777779 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 168 | 1.21 | 0.955 | 1477.8235294117646 | 0.7154696132596685 | 2065.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.623 | 0.948 | 1673.5 | 0.6899075004509031 | 2425.6875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 302.5 | 230 | - | 35.588235294117645 | 1.315217391304348 | 27.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 207 | 215.5 | 166.5 | - | 1.041062801932367 | 1.2942942942942943 | 0.8043478260869565 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 246.5 | 196.5 | - | 14.5 | 1.2544529262086515 | 11.558823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 255 | 199 | - | 31.875 | 1.2814070351758795 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 200 | 154.5 | - | 23.529411764705884 | 1.2944983818770226 | 18.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 253.5 | 142 | - | 28.166666666666668 | 1.7852112676056338 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43556.5 | 43101 | - | 5124.294117647059 | 1.0105682002737755 | 5070.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 14333.5 | 14592 | 20089.5 | - | 1.0180346740154185 | 0.7263495856044202 | 1.401576725852025 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43156.5 | 43335.5 | - | 4542.789473684211 | 0.9958694372973659 | 4561.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39888.5 | 43664 | - | 4692.764705882353 | 0.9135328875045804 | 5136.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43634 | 43143.5 | - | 5133.411764705882 | 1.0113690358918492 | 5075.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12561.5 | 17557 | - | 1477.8235294117646 | 0.7154696132596685 | 2065.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |

