================================================================================================
完成时间：2026-09-20 09:37:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789868107510-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:561 / P3:449 | 53.054 | 180.5 | 561 | 0.986 | 0.949 | 28.058823529411764 | 1.4281437125748504 | 19.647058823529413 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:401 / P3:401 | 53.658 | 170 | 401 | 1.696 | 0.94 | 21.833333333333332 | 1.113314447592068 | 19.61111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:144 / P3:144 | P2:481 / P3:561 | 46.704 | 145 | 561 | 0.929 | 0.955 | 1.2826086956521738 | 1.5785953177257526 | 0.8125 | 0 | 软件版本不一致 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:273 | 50.297 | 159.5 | 385 | 1.084 | 0.943 | 30.8125 | 1.3469945355191257 | 22.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:152 | P2:449 / P3:385 | 50.957 | 183.5 | 449 | 1.006 | 0.944 | 31.8125 | 1.3359580052493438 | 23.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:449 | 55.351 | 189 | 481 | 1.435 | 0.943 | 26.666666666666668 | 1.4414414414414414 | 18.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 09:36:10 | 窗口结束：2026-09-20 09:36:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 160 | 561 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 176 | 401 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 144 | 481 | 144 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 152 | 385 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 184 | 449 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 176 | 481 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 561 |
| 1 | P3 | 152 | 160 | 168 | 449 |
| 2 | P2 | 136 | 176 | 176 | 401 |
| 2 | P3 | 152 | 192 | 192 | 401 |
| 3 | P2 | 128 | 144 | 160 | 481 |
| 3 | P3 | 120 | 144 | 152 | 561 |
| 4 | P2 | 144 | 152 | 152 | 385 |
| 4 | P3 | 144 | 160 | 160 | 273 |
| 5 | P2 | 168 | 184 | 192 | 449 |
| 5 | P3 | 152 | 152 | 160 | 385 |
| 6 | P2 | 176 | 176 | 184 | 481 |
| 6 | P3 | 184 | 184 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:01 | 2026-09-20 09:37:01 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:36:55 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 2026-09-20 09:37:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.744 | 0.945 | 28.058823529411764 | 1.4281437125748504 | 19.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.99 | 0.927 | 1.384467255510464 | 1.0097149356980362 | 1.3711466539349089 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.977 | 0.973 | 73.14455626715463 | 1.0220264880343628 | 71.56816102470265 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.902 | 0.956 | 21.833333333333332 | 1.113314447592068 | 19.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.644 | 0.911 | 1355.0526315789473 | 0.5798126294928385 | 2337.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 2.207 | 0.957 | 1699.4705882352941 | 0.5901180603782834 | 2879.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.762 | 0.926 | 1.2826086956521738 | 1.5785953177257526 | 0.8125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.921 | 0.942 | 0.985644249756009 | 1.0047197640117995 | 0.9810140947366032 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.989 | 0.986 | 0.9737443627602397 | 0.9825213185059593 | 0.9910669055414839 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.86 | 0.965 | 30.8125 | 1.3469945355191257 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.084 | 0.93 | 4904.294117647059 | 0.92293131123042 | 5313.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.027 | 0.939 | 4916.705882352941 | 1.0538632237240266 | 4665.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.746 | 0.976 | 31.8125 | 1.3359580052493438 | 23.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.004 | 0.89 | 5098.588235294118 | 0.9970437003209368 | 5113.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.961 | 0.968 | 4805.411764705882 | 0.9856065633106111 | 4875.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.613 | 0.957 | 26.666666666666668 | 1.4414414414414414 | 18.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.183 | 0.933 | 1474.1176470588234 | 0.7133301073126299 | 2066.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.176 | 0.942 | 1668.3125 | 0.6881767556976385 | 2424.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 167 | - | 28.058823529411764 | 1.4281437125748504 | 19.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 196.5 | 176.5 | - | 21.833333333333332 | 1.113314447592068 | 19.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 184 | 236 | 149.5 | - | 1.2826086956521738 | 1.5785953177257526 | 0.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 246.5 | 183 | - | 30.8125 | 1.3469945355191257 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 254.5 | 190.5 | - | 31.8125 | 1.3359580052493438 | 23.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 240 | 166.5 | - | 26.666666666666668 | 1.4414414414414414 | 18.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 31417.5 | 43496.5 | 43078 | - | 1.384467255510464 | 1.0097149356980362 | 1.3711466539349089 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12873 | 22202 | - | 1355.0526315789473 | 0.5798126294928385 | 2337.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 44059 | 43426.5 | 43222.5 | - | 0.985644249756009 | 1.0047197640117995 | 0.9810140947366032 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41686.5 | 45167.5 | - | 4904.294117647059 | 0.92293131123042 | 5313.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43338 | 43466.5 | - | 5098.588235294118 | 0.9970437003209368 | 5113.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12530 | 17565.5 | - | 1474.1176470588234 | 0.7133301073126299 | 2066.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |

