================================================================================================
完成时间：2026-09-20 09:40:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789868300922-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:160 | P2:561 / P3:449 | 67.601 | 227 | 561 | 0.985 | 0.941 | 28.235294117647058 | 1.6382252559726962 | 17.235294117647058 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:369 / P3:369 | 53.986 | 155 | 369 | 1.682 | 0.957 | 29.88235294117647 | 1.1043478260869566 | 27.058823529411764 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:144 / P3:328 | P2:401 / P3:737 | 85.032 | 404.5 | 737 | 0.999 | 0.843 | 26.58823529411765 | 0.846441947565543 | 31.41176470588235 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 328 > B上限 220 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:385 / P3:241 | 64.108 | 192 | 385 | 1.06 | 0.962 | 30.875 | 1.1706161137440758 | 26.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:401 | 69.122 | 215.5 | 401 | 1.005 | 0.955 | 28.0625 | 1.2168021680216803 | 23.0625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:176 | P2:465 / P3:449 | 54.141 | 215 | 465 | 1.439 | 0.962 | 32.35294117647059 | 1.8151815181518152 | 17.823529411764707 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-09-20 09:39:23 | 窗口结束：2026-09-20 09:39:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 152 | 561 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 152 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 144 | 401 | 328 | 737 | 不合格 | 噪声波动值超过上限 |
| 4 | 800 | 144 | 385 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 176 | 401 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 184 | 465 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 561 |
| 1 | P3 | 152 | 160 | 168 | 449 |
| 2 | P2 | 136 | 152 | 160 | 369 |
| 2 | P3 | 144 | 160 | 168 | 369 |
| 3 | P2 | 144 | 144 | 152 | 401 |
| 3 | P3 | 328 | 328 | 328 | 737 |
| 4 | P2 | 120 | 144 | 144 | 385 |
| 4 | P3 | 128 | 144 | 144 | 241 |
| 5 | P2 | 176 | 176 | 176 | 401 |
| 5 | P3 | 160 | 160 | 168 | 401 |
| 6 | P2 | 160 | 184 | 184 | 465 |
| 6 | P3 | 160 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:40:09 | 2026-09-20 09:40:09 | 2026-09-20 09:40:09 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:08 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 2026-09-20 09:40:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.701 | 0.95 | 28.235294117647058 | 1.6382252559726962 | 17.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.985 | 0.921 | 5344.941176470588 | 1.014956716001117 | 5266.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.97 | 0.948 | 5028.4375 | 1.0282314750913786 | 4890.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.906 | 0.96 | 29.88235294117647 | 1.1043478260869566 | 27.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.682 | 0.942 | 1519.1052631578948 | 0.5921344165435746 | 2565.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.645 | 0.967 | 1675.5294117647059 | 0.5843591006072543 | 2867.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.215 | 0.858 | 26.58823529411765 | 0.846441947565543 | 31.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.999 | 0.79 | 4709.789473684211 | 1.0005478716862148 | 4707.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.538 | 0.869 | 4905.25 | 1.0039269861979867 | 4886.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.809 | 0.96 | 30.875 | 1.1706161137440758 | 26.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.06 | 0.954 | 4911.411764705882 | 0.9304196661392052 | 5278.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.027 | 0.969 | 4911.411764705882 | 1.0468548215203681 | 4691.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.714 | 0.978 | 28.0625 | 1.2168021680216803 | 23.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.005 | 0.913 | 5334.470588235294 | 0.9947567022070115 | 5362.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.975 | 0.969 | 4812.64705882353 | 0.9851768899164318 | 4885.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.544 | 0.97 | 32.35294117647059 | 1.8151815181518152 | 17.823529411764707 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 176 | 1.439 | 0.96 | 0.6629752145356921 | 0.8275387469331578 | 0.8011409942950285 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.167 | 0.956 | 25.875370919881306 | 0.6868665651420469 | 37.67161226508407 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 240 | 146.5 | - | 28.235294117647058 | 1.6382252559726962 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 230 | - | 29.88235294117647 | 1.1043478260869566 | 27.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 226 | 267 | - | 26.58823529411765 | 0.846441947565543 | 31.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 247 | 211 | - | 30.875 | 1.1706161137440758 | 26.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 224.5 | 184.5 | - | 28.0625 | 1.2168021680216803 | 23.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 275 | 151.5 | - | 32.35294117647059 | 1.8151815181518152 | 17.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45432 | 44762.5 | - | 5344.941176470588 | 1.014956716001117 | 5266.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14431.5 | 24372 | - | 1519.1052631578948 | 0.5921344165435746 | 2565.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44743 | 44718.5 | - | 4709.789473684211 | 1.0005478716862148 | 4707.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41747 | 44869 | - | 4911.411764705882 | 0.9304196661392052 | 5278.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45343 | 45582 | - | 5334.470588235294 | 0.9947567022070115 | 5362.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31288.5 | 20743.5 | 25066.5 | - | 0.6629752145356921 | 0.8275387469331578 | 0.8011409942950285 | 在线、无火警、无故障、光源就绪、同步正常 |

