================================================================================================
完成时间：2026-09-20 09:43:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789868478272-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:152 | P2:529 / P3:433 | 50.881 | 174.5 | 529 | 0.944 | 0.952 | 27.22222222222222 | 1.627906976744186 | 16.72222222222222 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:385 / P3:353 | 53.074 | 173 | 385 | 1.649 | 0.948 | 28.58823529411765 | 1.4378698224852071 | 19.88235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:465 / P3:449 | 51.44 | 158.5 | 465 | 0.99 | 0.949 | 32.88235294117647 | 1.5702247191011236 | 20.941176470588236 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:160 / P3:168 | P2:385 / P3:273 | 47.828 | 154 | 385 | 1.048 | 0.948 | 33.3125 | 1.5185185185185186 | 21.9375 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:401 / P3:385 | 56.278 | 181 | 401 | 0.963 | 0.954 | 31.5 | 1.44 | 21.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:136 / P3:384 | P2:337 / P3:657 | 73.818 | 369 | 657 | 1.069 | 0.879 | 27.11764705882353 | 0.7948275862068965 | 34.11764705882353 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 384 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-20 09:42:21 | 窗口结束：2026-09-20 09:42:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 529 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 184 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 784 | 152 | 465 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 160 | 385 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 160 | 401 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 136 | 337 | 384 | 657 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 168 | 529 |
| 1 | P3 | 144 | 152 | 160 | 433 |
| 2 | P2 | 160 | 184 | 192 | 385 |
| 2 | P3 | 144 | 160 | 168 | 353 |
| 3 | P2 | 128 | 152 | 152 | 465 |
| 3 | P3 | 136 | 160 | 168 | 449 |
| 4 | P2 | 136 | 160 | 160 | 385 |
| 4 | P3 | 144 | 168 | 168 | 273 |
| 5 | P2 | 136 | 160 | 160 | 401 |
| 5 | P3 | 152 | 152 | 152 | 385 |
| 6 | P2 | 128 | 136 | 136 | 337 |
| 6 | P3 | 336 | 384 | 384 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:06 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 2026-09-20 09:43:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.604 | 0.958 | 27.22222222222222 | 1.627906976744186 | 16.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.948 | 0.949 | 5155.764705882353 | 1.0113775357134616 | 5097.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.986 | 0.949 | 4714.470588235294 | 1.0228966714314887 | 4608.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.696 | 0.961 | 28.58823529411765 | 1.4378698224852071 | 19.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.567 | 0.937 | 1466 | 0.5965681730834445 | 2457.3888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.256 | 0.951 | 1667.8235294117646 | 0.5851891601824524 | 2850.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.593 | 0.956 | 32.88235294117647 | 1.5702247191011236 | 20.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.022 | 0.918 | 4842.588235294118 | 0.9365216599927193 | 5170.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.034 | 0.969 | 5131.25 | 1.0027970832162794 | 5116.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.84 | 0.939 | 33.3125 | 1.5185185185185186 | 21.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.048 | 0.934 | 4645.176470588235 | 0.9131043095174775 | 5087.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.914 | 0.966 | 4909.823529411765 | 1.0468312994619542 | 4690.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.759 | 0.963 | 31.5 | 1.44 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.96 | 0.914 | 4364.55 | 0.9969278209227957 | 4378 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.963 | 0.983 | 4762.705882352941 | 0.9852874961971403 | 4833.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.139 | 0.919 | 27.11764705882353 | 0.7948275862068965 | 34.11764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.082 | 0.89 | 1549.1176470588234 | 0.9588916399650451 | 1615.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.264 | 0.833 | 1543.9375 | 0.8006676822351149 | 1928.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 245 | 150.5 | - | 27.22222222222222 | 1.627906976744186 | 16.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 243 | 169 | - | 28.58823529411765 | 1.4378698224852071 | 19.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 279.5 | 178 | - | 32.88235294117647 | 1.5702247191011236 | 20.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 266.5 | 175.5 | - | 33.3125 | 1.5185185185185186 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 252 | 175 | - | 31.5 | 1.44 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 230.5 | 290 | - | 27.11764705882353 | 0.7948275862068965 | 34.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43824 | 43331 | - | 5155.764705882353 | 1.0113775357134616 | 5097.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13194 | 22116.5 | - | 1466 | 0.5965681730834445 | 2457.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41162 | 43952 | - | 4842.588235294118 | 0.9365216599927193 | 5170.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39484 | 43241.5 | - | 4645.176470588235 | 0.9131043095174775 | 5087.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 43645.5 | 43780 | - | 4364.55 | 0.9969278209227957 | 4378 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13167.5 | 13732 | - | 1549.1176470588234 | 0.9588916399650451 | 1615.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

