================================================================================================
完成时间：2026-09-20 09:47:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789868703414-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:593 / P3:481 | 63.845 | 229.5 | 593 | 0.985 | 0.941 | 36.470588235294116 | 1.3025210084033614 | 28 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:337 | 57.221 | 183.5 | 353 | 1.679 | 0.952 | 29.88235294117647 | 1.162471395881007 | 25.705882352941178 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:160 | P2:481 / P3:433 | 52.679 | 153 | 481 | 1.127 | 0.939 | 32.11764705882353 | 1.5124653739612188 | 21.235294117647058 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:401 / P3:257 | 60.488 | 177 | 401 | 1.075 | 0.927 | 31 | 1.3663911845730028 | 22.6875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:401 | 62.687 | 199.5 | 401 | 1.005 | 0.955 | 26.68421052631579 | 1.4322033898305084 | 18.63157894736842 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:481 / P3:321 | 48.275 | 149.5 | 481 | 1.576 | 0.961 | 26.68421052631579 | 1.2835443037974683 | 20.789473684210527 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 09:46:05 | 窗口结束：2026-09-20 09:46:25 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 200 | 593 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 184 | 353 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 160 | 481 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 168 | 401 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 864 | 168 | 385 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 160 | 481 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 200 | 200 | 593 |
| 1 | P3 | 192 | 192 | 200 | 481 |
| 2 | P2 | 184 | 184 | 184 | 353 |
| 2 | P3 | 168 | 176 | 176 | 337 |
| 3 | P2 | 144 | 160 | 168 | 481 |
| 3 | P3 | 160 | 160 | 160 | 433 |
| 4 | P2 | 144 | 168 | 168 | 401 |
| 4 | P3 | 144 | 152 | 160 | 257 |
| 5 | P2 | 168 | 168 | 168 | 385 |
| 5 | P3 | 152 | 168 | 168 | 401 |
| 6 | P2 | 144 | 160 | 176 | 481 |
| 6 | P3 | 152 | 152 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:46:50 | 2026-09-20 09:46:50 | 2026-09-20 09:46:50 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:51 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 2026-09-20 09:46:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.745 | 0.963 | 36.470588235294116 | 1.3025210084033614 | 28 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.985 | 0.912 | 5367.117647058823 | 1.0218501511927427 | 5252.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.974 | 0.946 | 4721.941176470588 | 1.0298011545862733 | 4585.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.85 | 0.965 | 29.88235294117647 | 1.162471395881007 | 25.705882352941178 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.679 | 0.93 | 1280.9565217391305 | 0.6106113989637306 | 2097.8260869565215 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.189 | 0.962 | 1648.1176470588234 | 0.5806839378238342 | 2838.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.599 | 0.955 | 32.11764705882353 | 1.5124653739612188 | 21.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.127 | 0.895 | 5076.176470588235 | 0.9429189567193698 | 5383.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.022 | 0.966 | 5133.5 | 1.0069635151039624 | 5098 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.766 | 0.965 | 31 | 1.3663911845730028 | 22.6875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.075 | 0.871 | 4921.588235294118 | 0.9301707653310802 | 5291.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.027 | 0.942 | 4921.588235294118 | 1.0601898196839719 | 4642.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.83 | 0.966 | 26.68421052631579 | 1.4322033898305084 | 18.63157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.005 | 0.909 | 5366.882352941177 | 0.9951028510350545 | 5393.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.974 | 0.983 | 4773.235294117647 | 0.9854391333916254 | 4843.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.817 | 0.972 | 26.68421052631579 | 1.2835443037974683 | 20.789473684210527 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.576 | 0.956 | 1280.1 | 0.6307464892830746 | 2029.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.519 | 0.956 | 1506 | 0.6307464892830746 | 2387.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 310 | 238 | - | 36.470588235294116 | 1.3025210084033614 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 218.5 | - | 29.88235294117647 | 1.162471395881007 | 25.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 273 | 180.5 | - | 32.11764705882353 | 1.5124653739612188 | 21.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 248 | 181.5 | - | 31 | 1.3663911845730028 | 22.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 253.5 | 177 | - | 26.68421052631579 | 1.4322033898305084 | 18.63157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 253.5 | 197.5 | - | 26.68421052631579 | 1.2835443037974683 | 20.789473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45620.5 | 44645 | - | 5367.117647058823 | 1.0218501511927427 | 5252.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11.5 | 14731 | 24125 | - | 1280.9565217391305 | 0.6106113989637306 | 2097.8260869565215 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43147.5 | 45759.5 | - | 5076.176470588235 | 0.9429189567193698 | 5383.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41833.5 | 44974 | - | 4921.588235294118 | 0.9301707653310802 | 5291.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45618.5 | 45843 | - | 5366.882352941177 | 0.9951028510350545 | 5393.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 12801 | 20295 | - | 1280.1 | 0.6307464892830746 | 2029.5 | 在线、无火警、无故障、光源就绪、同步正常 |

