================================================================================================
完成时间：2026-09-20 09:50:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789868903556-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.8秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:577 / P3:465 | 52.565 | 168.5 | 577 | 0.985 | 0.946 | 31.823529411764707 | 1.4162303664921465 | 22.470588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:369 | 52.34 | 175 | 385 | 1.637 | 0.945 | 28.11764705882353 | 1.2225063938618925 | 23 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:176 | P2:481 / P3:433 | 53.026 | 176.5 | 481 | 1.112 | 0.948 | 36.11764705882353 | 1.5123152709359606 | 23.88235294117647 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:289 | 49.164 | 171.5 | 385 | 1.06 | 0.929 | 32.4375 | 1.2566585956416465 | 25.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:168 | P2:417 / P3:417 | 51.574 | 178.5 | 417 | 1.005 | 0.949 | 30.9375 | 1.3026315789473684 | 23.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:433 / P3:273 | 45.463 | 152.5 | 433 | 1.544 | 0.964 | 29.11111111111111 | 1.193621867881549 | 24.38888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 09:49:26 | 窗口结束：2026-09-20 09:49:46 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 160 | 577 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 160 | 385 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 481 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 160 | 385 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 192 | 417 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 160 | 433 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 577 |
| 1 | P3 | 152 | 152 | 168 | 465 |
| 2 | P2 | 152 | 160 | 176 | 385 |
| 2 | P3 | 160 | 160 | 176 | 369 |
| 3 | P2 | 160 | 160 | 176 | 481 |
| 3 | P3 | 176 | 176 | 176 | 433 |
| 4 | P2 | 152 | 160 | 160 | 385 |
| 4 | P3 | 136 | 168 | 168 | 289 |
| 5 | P2 | 176 | 192 | 192 | 417 |
| 5 | P3 | 152 | 168 | 184 | 417 |
| 6 | P2 | 136 | 160 | 160 | 433 |
| 6 | P3 | 120 | 152 | 152 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:17 | 2026-09-20 09:50:17 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:17 | 2026-09-20 09:50:17 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:17 | 2026-09-20 09:50:17 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:17 | 2026-09-20 09:50:17 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:11 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:16 | 2026-09-20 09:50:17 | 2026-09-20 09:50:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.578 | 0.962 | 31.823529411764707 | 1.4162303664921465 | 22.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.985 | 0.926 | 4781.210526315789 | 1.0156864937388193 | 4707.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.986 | 0.952 | 4995.375 | 1.022764789435295 | 4884.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.81 | 0.949 | 28.11764705882353 | 1.2225063938618925 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.637 | 0.914 | 1648.888888888889 | 0.6122238495018462 | 2693.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.745 | 0.976 | 1656.0588235294117 | 0.5807256750345511 | 2851.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.609 | 0.941 | 36.11764705882353 | 1.5123152709359606 | 23.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.112 | 0.935 | 5100.823529411765 | 0.9452353441322026 | 5396.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.057 | 0.968 | 5124.6875 | 1.0029110657191433 | 5109.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.796 | 0.943 | 32.4375 | 1.2566585956416465 | 25.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.06 | 0.918 | 4921.705882352941 | 0.9299965542921294 | 5292.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.028 | 0.927 | 4921.705882352941 | 1.0599599675686633 | 4643.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.746 | 0.954 | 30.9375 | 1.3026315789473684 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.005 | 0.911 | 5374.411764705882 | 1.0009640982942034 | 5369.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.896 | 0.983 | 4778.470588235294 | 0.9918560212940013 | 4817.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.902 | 0.966 | 29.11111111111111 | 1.193621867881549 | 24.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.544 | 0.955 | 1530.7058823529412 | 0.6477484877903069 | 2363.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.635 | 0.973 | 1404.7222222222222 | 0.6294028327483633 | 2231.8333333333335 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 270.5 | 191 | - | 31.823529411764707 | 1.4162303664921465 | 22.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 239 | 195.5 | - | 28.11764705882353 | 1.2225063938618925 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 307 | 203 | - | 36.11764705882353 | 1.5123152709359606 | 23.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 259.5 | 206.5 | - | 32.4375 | 1.2566585956416465 | 25.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 247.5 | 190 | - | 30.9375 | 1.3026315789473684 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 262 | 219.5 | - | 29.11111111111111 | 1.193621867881549 | 24.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45421.5 | 44720 | - | 4781.210526315789 | 1.0156864937388193 | 4707.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14840 | 24239.5 | - | 1648.888888888889 | 0.6122238495018462 | 2693.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43357 | 45869 | - | 5100.823529411765 | 0.9452353441322026 | 5396.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41834.5 | 44983.5 | - | 4921.705882352941 | 0.9299965542921294 | 5292.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45682.5 | 45638.5 | - | 5374.411764705882 | 1.0009640982942034 | 5369.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13011 | 20086.5 | - | 1530.7058823529412 | 0.6477484877903069 | 2363.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

