================================================================================================
完成时间：2026-09-20 10:05:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789869774023-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:593 / P3:513 | 54.238 | 178 | 593 | 0.992 | 0.96 | 20.68421052631579 | 1.2636655948553055 | 16.36842105263158 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:184 | P2:449 / P3:433 | 52.275 | 173 | 449 | 2.144 | 0.956 | 23.11111111111111 | 1.2344213649851632 | 18.72222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:497 | 52.119 | 175.5 | 513 | 1.002 | 0.949 | 28.058823529411764 | 1.3032786885245902 | 21.529411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:513 / P3:353 | 48.751 | 165 | 513 | 0.956 | 0.964 | 25.375 | 1.2453987730061349 | 20.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:465 / P3:449 | 50.781 | 171.5 | 465 | 1.025 | 0.954 | 24.166666666666668 | 1.3302752293577982 | 18.166666666666668 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:144 / P3:144 | P2:465 / P3:337 | 47.134 | 142 | 465 | 2.053 | 0.969 | 19.85 | 1.248427672955975 | 15.9 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-09-20 10:03:56 | 窗口结束：2026-09-20 10:04:16 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 593 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 192 | 449 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 844 | 160 | 513 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 192 | 513 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 168 | 465 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 144 | 465 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 593 |
| 1 | P3 | 176 | 176 | 176 | 513 |
| 2 | P2 | 144 | 192 | 192 | 449 |
| 2 | P3 | 136 | 184 | 184 | 433 |
| 3 | P2 | 152 | 160 | 160 | 513 |
| 3 | P3 | 152 | 160 | 176 | 497 |
| 4 | P2 | 120 | 192 | 192 | 513 |
| 4 | P3 | 136 | 176 | 184 | 353 |
| 5 | P2 | 160 | 168 | 184 | 465 |
| 5 | P3 | 160 | 184 | 184 | 449 |
| 6 | P2 | 128 | 144 | 152 | 465 |
| 6 | P3 | 128 | 144 | 160 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | 2026-09-20 10:05:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.794 | 0.965 | 20.68421052631579 | 1.2636655948553055 | 16.36842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.992 | 0.941 | 5060.705882352941 | 1.0204851432299389 | 4959.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.727 | 0.97 | 5060.705882352941 | 1.0204851432299389 | 4959.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.773 | 0.95 | 23.11111111111111 | 1.2344213649851632 | 18.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 2.144 | 0.975 | 1046.9444444444443 | 0.44407003322572286 | 2357.6111111111113 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 204 | 2.183 | 0.946 | 1046.9444444444443 | 0.44407003322572286 | 2357.6111111111113 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 148 | 0.784 | 0.933 | 28.058823529411764 | 1.3032786885245902 | 21.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.002 | 0.939 | 5056.882352941177 | 0.9980611605173335 | 5066.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 1.003 | 0.967 | 5056.882352941177 | 0.9980611605173335 | 5066.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.865 | 0.962 | 25.375 | 1.2453987730061349 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.956 | 0.937 | 5287.4375 | 1.0302502587834135 | 5132.1875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.016 | 0.986 | 4976.411764705882 | 1.0302502587834135 | 4830.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.796 | 0.973 | 24.166666666666668 | 1.3302752293577982 | 18.166666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.025 | 0.92 | 4956.25 | 0.9767333013092907 | 5074.3125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 0.964 | 0.963 | 4664.705882352941 | 0.9767333013092907 | 4775.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.797 | 0.95 | 19.85 | 1.248427672955975 | 15.9 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 2.053 | 0.974 | 715.6666666666666 | 0.49370914227522095 | 1449.5714285714287 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.4 | 0.977 | 751.45 | 0.49370914227522095 | 1522.05 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 196.5 | 155.5 | - | 20.68421052631579 | 1.2636655948553055 | 16.36842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 208 | 168.5 | - | 23.11111111111111 | 1.2344213649851632 | 18.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 238.5 | 183 | - | 28.058823529411764 | 1.3032786885245902 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 203 | 163 | - | 25.375 | 1.2453987730061349 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 217.5 | 163.5 | - | 24.166666666666668 | 1.3302752293577982 | 18.166666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 198.5 | 159 | - | 19.85 | 1.248427672955975 | 15.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43016 | 42152.5 | - | 5060.705882352941 | 1.0204851432299389 | 4959.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 9422.5 | 21218.5 | - | 1046.9444444444443 | 0.44407003322572286 | 2357.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42983.5 | 43067 | - | 5056.882352941177 | 0.9980611605173335 | 5066.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42299.5 | 41057.5 | - | 5287.4375 | 1.0302502587834135 | 5132.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39650 | 40594.5 | - | 4956.25 | 0.9767333013092907 | 5074.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 7514.5 | 15220.5 | - | 715.6666666666666 | 0.49370914227522095 | 1449.5714285714287 | 在线、无火警、无故障、光源就绪、同步正常 |

