================================================================================================
完成时间：2026-09-20 10:50:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789872465382-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:176 | P2:657 / P3:561 | 69.676 | 238.5 | 657 | 0.988 | 0.942 | 21.705882352941178 | 1.0821114369501466 | 20.058823529411764 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:449 / P3:449 | 68.08 | 219 | 449 | 1.665 | 0.948 | 24.444444444444443 | 1.2607449856733524 | 19.38888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:176 / P3:160 | P2:545 / P3:513 | 69.839 | 225 | 545 | 0.991 | 0.952 | 20.833333333333332 | 1.3111888111888113 | 15.88888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:369 | 70.224 | 219 | 481 | 1.029 | 0.945 | 24.6875 | 1.1651917404129795 | 21.1875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:152 / P3:144 | P2:465 / P3:449 | 52.731 | 165 | 465 | 1.015 | 0.956 | 22.1875 | 1.109375 | 20 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:136 / P3:136 | P2:465 / P3:321 | 64.223 | 204 | 465 | 1.574 | 0.966 | 20.894736842105264 | 1.1375358166189111 | 18.36842105263158 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-20 10:48:47 | 窗口结束：2026-09-20 10:49:07 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 176 | 657 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 176 | 449 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 176 | 545 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 168 | 481 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 152 | 465 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 796 | 136 | 465 | 136 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 657 |
| 1 | P3 | 136 | 176 | 184 | 561 |
| 2 | P2 | 136 | 176 | 176 | 449 |
| 2 | P3 | 152 | 176 | 200 | 449 |
| 3 | P2 | 176 | 176 | 176 | 545 |
| 3 | P3 | 152 | 160 | 160 | 513 |
| 4 | P2 | 120 | 168 | 168 | 481 |
| 4 | P3 | 136 | 176 | 184 | 369 |
| 5 | P2 | 152 | 152 | 168 | 465 |
| 5 | P3 | 144 | 144 | 160 | 449 |
| 6 | P2 | 120 | 136 | 136 | 465 |
| 6 | P3 | 120 | 136 | 144 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 10:49:32 | 2026-09-20 10:49:32 | 2026-09-20 10:49:32 | 2026-09-20 10:49:37 | 2026-09-20 10:49:37 | 2026-09-20 10:49:37 | 2026-09-20 10:49:37 | 2026-09-20 10:49:37 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:33 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 2026-09-20 10:49:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.958 | 0.945 | 21.705882352941178 | 1.0821114369501466 | 20.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.988 | 0.937 | 5379.529411764706 | 1.0127686906831748 | 5311.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.975 | 0.945 | 5047.5 | 1.0227056871857865 | 4935.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.81 | 0.965 | 24.444444444444443 | 1.2607449856733524 | 19.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.665 | 0.922 | 1591.2777777777778 | 0.5902244019040161 | 2696.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.186 | 0.962 | 1684.8823529411766 | 0.5902244019040161 | 2854.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.763 | 0.956 | 20.833333333333332 | 1.3111888111888113 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.991 | 0.934 | 4872.176470588235 | 0.9201875326349002 | 5294.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.01 | 0.968 | 5176.6875 | 1.009457532510268 | 5128.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.858 | 0.962 | 24.6875 | 1.1651917404129795 | 21.1875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.029 | 0.919 | 4966.058823529412 | 0.9331292208725255 | 5321.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.03 | 0.959 | 4966.058823529412 | 1.0609503223455192 | 4680.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.752 | 0.973 | 22.1875 | 1.109375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.015 | 0.922 | 4537.45 | 0.9949348214579382 | 4560.55 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.955 | 0.974 | 4795.176470588235 | 0.9856001160695934 | 4865.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.902 | 0.954 | 20.894736842105264 | 1.1375358166189111 | 18.36842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.574 | 0.963 | 1293 | 0.6351311523725317 | 2035.8 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.308 | 0.98 | 1436.6666666666667 | 0.6351311523725317 | 2262 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 184.5 | 170.5 | - | 21.705882352941178 | 1.0821114369501466 | 20.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 220 | 174.5 | - | 24.444444444444443 | 1.2607449856733524 | 19.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 187.5 | 143 | - | 20.833333333333332 | 1.3111888111888113 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 197.5 | 169.5 | - | 24.6875 | 1.1651917404129795 | 21.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 177.5 | 160 | - | 22.1875 | 1.109375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 198.5 | 174.5 | - | 20.894736842105264 | 1.1375358166189111 | 18.36842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45726 | 45149.5 | - | 5379.529411764706 | 1.0127686906831748 | 5311.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14321.5 | 24264.5 | - | 1591.2777777777778 | 0.5902244019040161 | 2696.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41413.5 | 45005.5 | - | 4872.176470588235 | 0.9201875326349002 | 5294.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42211.5 | 45236.5 | - | 4966.058823529412 | 0.9331292208725255 | 5321.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45374.5 | 45605.5 | - | 4537.45 | 0.9949348214579382 | 4560.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 12930 | 20358 | - | 1293 | 0.6351311523725317 | 2035.8 | 在线、无火警、无故障、光源就绪、同步正常 |

