================================================================================================
完成时间：2026-09-20 10:53:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789872627135-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:144 | P2:561 / P3:449 | 66.543 | 237 | 561 | 0.986 | 0.95 | 23.526315789473685 | 1.3839009287925697 | 17 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:176 | P2:401 / P3:369 | 56.051 | 194.5 | 401 | 2.358 | 0.959 | 23.941176470588236 | 1.0853333333333333 | 22.058823529411764 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:497 / P3:497 | 51.885 | 170 | 497 | 0.999 | 0.961 | 23.647058823529413 | 1.15850144092219 | 20.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:136 | P2:433 / P3:273 | 48.801 | 143 | 433 | 0.901 | 0.965 | 20.36842105263158 | 1.0901408450704226 | 18.68421052631579 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:401 / P3:417 | 52.11 | 167 | 417 | 1.03 | 0.954 | 24.1875 | 1.2524271844660195 | 19.3125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:144 / P3:144 | P2:401 / P3:241 | 47.664 | 142 | 401 | 2.037 | 0.962 | 24.352941176470587 | 1.2034883720930232 | 20.235294117647058 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-09-20 10:51:29 | 窗口结束：2026-09-20 10:51:49 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 160 | 561 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 184 | 401 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 160 | 497 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 160 | 433 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 168 | 401 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 144 | 401 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 561 |
| 1 | P3 | 136 | 144 | 160 | 449 |
| 2 | P2 | 184 | 184 | 216 | 401 |
| 2 | P3 | 168 | 176 | 200 | 369 |
| 3 | P2 | 144 | 160 | 168 | 497 |
| 3 | P3 | 144 | 176 | 176 | 497 |
| 4 | P2 | 144 | 160 | 176 | 433 |
| 4 | P3 | 136 | 136 | 152 | 273 |
| 5 | P2 | 152 | 168 | 168 | 401 |
| 5 | P3 | 160 | 184 | 184 | 417 |
| 6 | P2 | 144 | 144 | 152 | 401 |
| 6 | P3 | 136 | 144 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-20 10:52:14 | 2026-09-20 10:52:14 | 2026-09-20 10:52:14 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 2026-09-20 10:52:20 | 1 | - |
| 2 | 模式切换成功 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | 2026-09-20 10:52:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.723 | 0.957 | 23.526315789473685 | 1.3839009287925697 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 0.986 | 0.942 | 4783.894736842105 | 1.0145325475488882 | 4715.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 0.98 | 0.953 | 5002.875 | 1.0226906860866232 | 4891.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.909 | 0.951 | 23.941176470588236 | 1.0853333333333333 | 22.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 2.287 | 0.978 | 1022.0588235294117 | 0.42724009048883643 | 2392.235294117647 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 188 | 2.124 | 0.949 | 992.7222222222222 | 0.42863653809249663 | 2316 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 184 | 0.956 | 0.962 | 23.647058823529413 | 1.15850144092219 | 20.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.999 | 0.944 | 4609.235294117647 | 1.0014953987730062 | 4602.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.041 | 0.972 | 4609.235294117647 | 1.0014953987730062 | 4602.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.889 | 0.965 | 20.36842105263158 | 1.0901408450704226 | 18.68421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.901 | 0.952 | 4300.105263157895 | 1.1117279666897988 | 3867.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.023 | 0.973 | 4300.105263157895 | 1.1117279666897988 | 3867.9473684210525 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.818 | 0.965 | 24.1875 | 1.2524271844660195 | 19.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.03 | 0.92 | 4518.529411764706 | 0.9709529407303478 | 4653.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 0.988 | 0.966 | 4518.529411764706 | 0.9709529407303478 | 4653.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.953 | 0.956 | 24.352941176470587 | 1.2034883720930232 | 20.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 2.037 | 0.977 | 873.6470588235294 | 0.49162528963919233 | 1777.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.202 | 0.954 | 873.6470588235294 | 0.49162528963919233 | 1777.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 223.5 | 161.5 | - | 23.526315789473685 | 1.3839009287925697 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 203.5 | 187.5 | - | 23.941176470588236 | 1.0853333333333333 | 22.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 201 | 173.5 | - | 23.647058823529413 | 1.15850144092219 | 20.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 193.5 | 177.5 | - | 20.36842105263158 | 1.0901408450704226 | 18.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 193.5 | 154.5 | - | 24.1875 | 1.2524271844660195 | 19.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 207 | 172 | - | 24.352941176470587 | 1.2034883720930232 | 20.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45447 | 44796 | - | 4783.894736842105 | 1.0145325475488882 | 4715.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 8687.5 | 20334 | - | 1022.0588235294117 | 0.42724009048883643 | 2392.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 39178.5 | 39120 | - | 4609.235294117647 | 1.0014953987730062 | 4602.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 40851 | 36745.5 | - | 4300.105263157895 | 1.1117279666897988 | 3867.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38407.5 | 39556.5 | - | 4518.529411764706 | 0.9709529407303478 | 4653.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7426 | 15105 | - | 873.6470588235294 | 0.49162528963919233 | 1777.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

