================================================================================================
完成时间：2026-09-20 10:55:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789872789360-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:176 | P2:561 / P3:481 | 52.114 | 179 | 561 | 0.976 | 0.947 | 28.176470588235293 | 1.2188295165394403 | 23.11764705882353 | 0 | 测试链路异常，需复测 |
| 2 | 1 | 不合格 | P2:168 / P3:192 | P2:369 / P3:369 | 55.843 | 191.5 | 369 | 2.619 | 0.96 | 23.294117647058822 | 1.1578947368421053 | 20.11764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:481 / P3:449 | 51.761 | 163.5 | 481 | 0.993 | 0.948 | 22.705882352941178 | 1.048913043478261 | 21.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:144 / P3:152 | P2:401 / P3:289 | 443.491 | 1038 | 401 | 1.075 | 0.937 | 25.75 | 1.2082111436950147 | 21.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:160 | P2:401 / P3:401 | 50.89 | 165 | 401 | 0.963 | 0.954 | 29 | 1.3768545994065282 | 21.0625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:152 | P2:433 / P3:257 | 45.764 | 167.5 | 433 | 1.847 | 0.961 | 25.61111111111111 | 1.1612090680100755 | 22.055555555555557 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-20 10:54:12 | 窗口结束：2026-09-20 10:54:32 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 532 | 152 | 561 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1060 | 168 | 369 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1056 | 160 | 481 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1048 | 144 | 401 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1040 | 168 | 401 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1088 | 152 | 433 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 561 |
| 1 | P3 | 152 | 176 | 176 | 481 |
| 2 | P2 | 160 | 168 | 176 | 369 |
| 2 | P3 | 176 | 192 | 192 | 369 |
| 3 | P2 | 160 | 160 | 184 | 481 |
| 3 | P3 | 152 | 168 | 176 | 449 |
| 4 | P2 | 144 | 144 | 160 | 401 |
| 4 | P3 | 136 | 152 | 168 | 289 |
| 5 | P2 | 152 | 168 | 168 | 401 |
| 5 | P3 | 152 | 160 | 168 | 401 |
| 6 | P2 | 152 | 152 | 192 | 433 |
| 6 | P3 | 152 | 152 | 184 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | 2026-09-20 10:55:38 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 232 | 0.82 | 0.944 | 28.176470588235293 | 1.2188295165394403 | 23.11764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.98 | 0.945 | 4741.588235294118 | 1.0204192723497987 | 4646.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 228 | 0.972 | 0.951 | 5009.117647058823 | 1.0252350738631575 | 4885.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 224 | 0.864 | 0.956 | 23.294117647058822 | 1.1578947368421053 | 20.11764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 2.498 | 0.967 | 1031.2941176470588 | 0.3985088875755785 | 2587.8823529411766 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 236 | 2.081 | 0.959 | 1089.0588235294117 | 0.3804220519037541 | 2862.764705882353 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 220 | 0.981 | 0.94 | 22.705882352941178 | 1.048913043478261 | 21.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.014 | 0.953 | 4108.529411764706 | 0.9943481108168902 | 4131.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 236 | 1.037 | 0.951 | 4196.823529411765 | 1.066457399103139 | 3935.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.828 | 0.952 | 25.75 | 1.2082111436950147 | 21.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 328 | 1.095 | 0.905 | 4665.235294117647 | 0.9135192416231844 | 5106.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 232 | 1.025 | 0.961 | 4933.35294117647 | 1.06027889101 | 4652.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 224 | 0.903 | 0.968 | 29 | 1.3768545994065282 | 21.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.963 | 0.933 | 4235 | 1.0360389359565318 | 4087.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 228 | 0.978 | 0.959 | 3988.1052631578946 | 1.0336811950071618 | 3858.157894736842 | 合格 | 指标正常 |
| 热源检测 | 6 | 224 | 0.917 | 0.957 | 25.61111111111111 | 1.1612090680100755 | 22.055555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.981 | 0.974 | 872.2941176470588 | 0.5069570271101843 | 1720.6470588235295 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 232 | 2.142 | 0.95 | 879.6666666666666 | 0.5488578460258587 | 1602.7222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 239.5 | 196.5 | - | 28.176470588235293 | 1.2188295165394403 | 23.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 198 | 171 | - | 23.294117647058822 | 1.1578947368421053 | 20.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 193 | 184 | - | 22.705882352941178 | 1.048913043478261 | 21.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 206 | 170.5 | - | 25.75 | 1.2082111436950147 | 21.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 232 | 168.5 | - | 29 | 1.3768545994065282 | 21.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 230.5 | 198.5 | - | 25.61111111111111 | 1.1612090680100755 | 22.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42577.5 | 41529.5 | - | 5009.117647058823 | 1.0252350738631575 | 4885.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 9257 | 24333.5 | - | 1089.0588235294117 | 0.3804220519037541 | 2862.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 35673 | 35121 | - | 4196.823529411765 | 1.0157170923379175 | 4131.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41933.5 | 45046 | - | 4933.35294117647 | 0.9309039648359455 | 5299.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 40232.5 | 38833 | - | 4235 | 1.0360389359565318 | 4087.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7917 | 14625.5 | - | 931.4117647058823 | 0.5413148268435267 | 1720.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

