================================================================================================
完成时间：2026-09-20 11:00:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789873072771-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：173.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:168 | P2:545 / P3:449 | 69.524 | 215.5 | 545 | 0.995 | 0.945 | 31.705882352941178 | 1.53125 | 20.705882352941178 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:337 | 55.018 | 170 | 337 | 1.664 | 0.942 | 28.27777777777778 | 1.2265060240963856 | 23.055555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:465 / P3:417 | 53.896 | 174.5 | 465 | 1.011 | 0.953 | 31.235294117647058 | 1.4274193548387097 | 21.88235294117647 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:385 / P3:241 | 66.974 | 210.5 | 385 | 1.06 | 0.95 | 34.9375 | 1.3502415458937198 | 25.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:385 | 76.14 | 234.5 | 417 | 1.005 | 0.961 | 29 | 1.4967741935483871 | 19.375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:136 / P3:144 | P2:385 / P3:241 | 48.65 | 145.5 | 385 | 1.444 | 0.967 | 23.7 | 1.4149253731343283 | 16.75 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-20 10:59:16 | 窗口结束：2026-09-20 10:59:35 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 152 | 545 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 708 | 168 | 337 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 160 | 465 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 716 | 152 | 385 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 708 | 168 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 716 | 136 | 385 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 545 |
| 1 | P3 | 144 | 168 | 168 | 449 |
| 2 | P2 | 152 | 168 | 168 | 337 |
| 2 | P3 | 144 | 160 | 160 | 337 |
| 3 | P2 | 136 | 160 | 160 | 465 |
| 3 | P3 | 128 | 152 | 152 | 417 |
| 4 | P2 | 144 | 152 | 168 | 385 |
| 4 | P3 | 136 | 144 | 152 | 241 |
| 5 | P2 | 144 | 168 | 168 | 417 |
| 5 | P3 | 128 | 152 | 152 | 385 |
| 6 | P2 | 128 | 136 | 144 | 385 |
| 6 | P3 | 120 | 144 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-20 11:00:42 | 2026-09-20 11:00:42 | 2026-09-20 11:00:42 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 1 | - |
| 3 | 模式切换成功 | 2026-09-20 11:00:42 | 2026-09-20 11:00:42 | 2026-09-20 11:00:42 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 1 | - |
| 5 | 测试就绪 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 1 | - |
| 6 | 测试就绪 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:01 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 2026-09-20 11:00:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.601 | 0.968 | 31.705882352941178 | 1.53125 | 20.705882352941178 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.995 | 0.929 | 3996.705882352941 | 1.005103625793281 | 3976.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.917 | 0.936 | 3996.705882352941 | 1.005103625793281 | 3976.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.86 | 0.961 | 28.27777777777778 | 1.2265060240963856 | 23.055555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.664 | 0.911 | 1624.0555555555557 | 0.6087418266627795 | 2667.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.618 | 0.96 | 1652.4705882352941 | 0.5849818833034859 | 2824.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.773 | 0.966 | 31.235294117647058 | 1.4274193548387097 | 21.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 104 | 1.011 | 0.936 | 3924.705882352941 | 0.9896760412958349 | 3965.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.593 | 0.954 | 3924.705882352941 | 0.9896760412958349 | 3965.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.972 | 0.967 | 34.9375 | 1.3502415458937198 | 25.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.06 | 0.912 | 4911.764705882353 | 0.9304968964863991 | 5278.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.926 | 0.968 | 4911.764705882353 | 1.0472714502514706 | 4690.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.752 | 0.982 | 29 | 1.4967741935483871 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.005 | 0.931 | 4527.35 | 0.9951969577068496 | 4549.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.28 | 0.968 | 4800.588235294118 | 0.9855804067436356 | 4870.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.784 | 0.965 | 23.7 | 1.4149253731343283 | 16.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.444 | 0.965 | 1321.7 | 0.6634041058073583 | 1992.3 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.353 | 0.971 | 786.90625 | 0.6319580384480249 | 1245.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 269.5 | 176 | - | 31.705882352941178 | 1.53125 | 20.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 254.5 | 207.5 | - | 28.27777777777778 | 1.2265060240963856 | 23.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 265.5 | 186 | - | 31.235294117647058 | 1.4274193548387097 | 21.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 279.5 | 207 | - | 34.9375 | 1.3502415458937198 | 25.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 232 | 155 | - | 29 | 1.4967741935483871 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 237 | 167.5 | - | 23.7 | 1.4149253731343283 | 16.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33972 | 33799.5 | - | 3996.705882352941 | 1.005103625793281 | 3976.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14616.5 | 24011 | - | 1624.0555555555557 | 0.6087418266627795 | 2667.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33360 | 33708 | - | 3924.705882352941 | 0.9896760412958349 | 3965.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41750 | 44868.5 | - | 4911.764705882353 | 0.9304968964863991 | 5278.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45273.5 | 45492 | - | 4527.35 | 0.9951969577068496 | 4549.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 13217 | 19923 | - | 1321.7 | 0.6634041058073583 | 1992.3 | 在线、无火警、无故障、光源就绪、同步正常 |

