================================================================================================
完成时间：2026-10-10 09:35:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791595995990-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：158.8秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:657 / P3:561 | 71.885 | 220 | 657 | 0.997 | 0.934 | 24.941176470588236 | 1.164835164835165 | 21.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:465 | 69.829 | 226 | 465 | 1.512 | 0.937 | 21.5 | 1.018421052631579 | 21.11111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:208 / P3:200 | P2:609 / P3:577 | 50.825 | 191 | 609 | 1.021 | 0.962 | 21.647058823529413 | 1.2145214521452146 | 17.823529411764707 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:545 / P3:433 | 70.247 | 227.5 | 545 | 1.065 | 0.949 | 22.875 | 1.095808383233533 | 20.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:529 / P3:513 | 70.975 | 209.5 | 529 | 0.945 | 0.952 | 24.058823529411764 | 1.082010582010582 | 22.235294117647058 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:497 / P3:353 | 65.271 | 188 | 497 | 1.359 | 0.959 | 8.642857142857142 | 1.167202572347267 | 7.404761904761905 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 09:34:23 | 窗口结束：2026-10-10 09:34:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 708 | 176 | 657 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 700 | 168 | 465 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 684 | 208 | 609 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 724 | 184 | 545 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 160 | 529 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 144 | 497 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 657 |
| 1 | P3 | 160 | 184 | 184 | 561 |
| 2 | P2 | 168 | 168 | 184 | 465 |
| 2 | P3 | 144 | 168 | 176 | 465 |
| 3 | P2 | 208 | 208 | 208 | 609 |
| 3 | P3 | 200 | 200 | 200 | 577 |
| 4 | P2 | 136 | 184 | 184 | 545 |
| 4 | P3 | 128 | 192 | 192 | 433 |
| 5 | P2 | 136 | 160 | 168 | 529 |
| 5 | P3 | 144 | 152 | 168 | 513 |
| 6 | P2 | 136 | 144 | 152 | 497 |
| 6 | P3 | 128 | 152 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:09 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 2026-10-10 09:35:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.821 | 0.946 | 24.941176470588236 | 1.164835164835165 | 21.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.997 | 0.899 | 2.404481762755375 | 1.0028439824676845 | 2.3976628516418867 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.901 | 0.965 | 49.14398541919805 | 1.0213252190601247 | 48.11786148238153 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.973 | 0.956 | 21.5 | 1.018421052631579 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.524 | 0.902 | 1650.8823529411766 | 0.622504657971786 | 2652 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.594 | 0.956 | 1754.0625 | 0.622504657971786 | 2817.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.927 | 0.978 | 21.647058823529413 | 1.2145214521452146 | 17.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.021 | 0.941 | 4926.941176470588 | 0.9924874395677316 | 4964.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.037 | 0.968 | 5234.875 | 1.0090595860540201 | 5187.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.913 | 0.955 | 22.875 | 1.095808383233533 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.065 | 0.937 | 5029.294117647059 | 0.9391978732986939 | 5354.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.973 | 0.955 | 5029.294117647059 | 1.0569531839141562 | 4758.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.903 | 0.974 | 24.058823529411764 | 1.082010582010582 | 22.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.945 | 0.915 | 5277.176470588235 | 1.0693621637085335 | 4934.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.899 | 0.969 | 4866.117647058823 | 0.9860655835409391 | 4934.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.978 | 0.948 | 8.642857142857142 | 1.167202572347267 | 7.404761904761905 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.368 | 0.965 | 1511.1764705882354 | 0.6551064643631264 | 2306.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.332 | 0.961 | 1511.1764705882354 | 0.6551064643631264 | 2306.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 212 | 182 | - | 24.941176470588236 | 1.164835164835165 | 21.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 193.5 | 190 | - | 21.5 | 1.018421052631579 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 184 | 151.5 | - | 21.647058823529413 | 1.2145214521452146 | 17.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 183 | 167 | - | 22.875 | 1.095808383233533 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 204.5 | 189 | - | 24.058823529411764 | 1.082010582010582 | 22.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 21 | 181.5 | 155.5 | - | 8.642857142857142 | 1.167202572347267 | 7.404761904761905 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18698 | 44959 | 44831.5 | - | 2.404481762755375 | 1.0028439824676845 | 2.3976628516418867 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14032.5 | 22542 | - | 1650.8823529411766 | 0.622504657971786 | 2652 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41879 | 42196 | - | 4926.941176470588 | 0.9924874395677316 | 4964.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42749 | 45516.5 | - | 5029.294117647059 | 0.9391978732986939 | 5354.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44856 | 41946.5 | - | 5277.176470588235 | 1.0693621637085335 | 4934.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12845 | 19607.5 | - | 1511.1764705882354 | 0.6551064643631264 | 2306.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

