================================================================================================
完成时间：2026-10-10 09:47:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791596679805-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：156.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:593 / P3:497 | 53.358 | 165.5 | 593 | 0.992 | 0.941 | 24.470588235294116 | 1.1212938005390836 | 21.823529411764707 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:449 / P3:449 | 54.904 | 194 | 449 | 1.444 | 0.952 | 18.22222222222222 | 1.1194539249146758 | 16.27777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:577 / P3:561 | 52.457 | 157 | 577 | 1.2 | 0.932 | 22.41176470588235 | 1.3047945205479452 | 17.176470588235293 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:337 | 51.861 | 165.5 | 465 | 1.22 | 0.944 | 21.25 | 1.0179640718562875 | 20.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:465 | 54.064 | 147.5 | 465 | 0.963 | 0.95 | 24.8125 | 1.1710914454277286 | 21.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:497 / P3:321 | 47.91 | 157 | 497 | 1.41 | 0.961 | 18.35 | 1.1504702194357366 | 15.95 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 09:45:45 | 窗口结束：2026-10-10 09:46:04 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 712 | 160 | 593 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 720 | 192 | 449 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 720 | 160 | 577 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 724 | 176 | 465 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 728 | 160 | 465 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 168 | 497 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 593 |
| 1 | P3 | 160 | 160 | 160 | 497 |
| 2 | P2 | 176 | 192 | 200 | 449 |
| 2 | P3 | 152 | 184 | 184 | 449 |
| 3 | P2 | 120 | 160 | 168 | 577 |
| 3 | P3 | 120 | 160 | 176 | 561 |
| 4 | P2 | 176 | 176 | 184 | 465 |
| 4 | P3 | 160 | 160 | 168 | 337 |
| 5 | P2 | 144 | 160 | 176 | 465 |
| 5 | P3 | 144 | 160 | 176 | 465 |
| 6 | P2 | 128 | 168 | 168 | 497 |
| 6 | P3 | 128 | 160 | 160 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 2026-10-10 09:46:35 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:30 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 2026-10-10 09:46:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.955 | 0.939 | 24.470588235294116 | 1.1212938005390836 | 21.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.997 | 0.919 | 5103.058823529412 | 1.003122036955667 | 5087.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.978 | 0.957 | 4801.470588235294 | 1.0231004487227695 | 4693.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.805 | 0.96 | 18.22222222222222 | 1.1194539249146758 | 16.27777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.447 | 0.926 | 1375.8333333333333 | 0.5966750993856161 | 2305.8333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.987 | 0.965 | 1654.6470588235295 | 0.6098428184281843 | 2713.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.92 | 0.911 | 22.41176470588235 | 1.3047945205479452 | 17.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.211 | 0.932 | 4155.578947368421 | 0.9426456542502388 | 4408.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.028 | 0.953 | 4905.882352941177 | 1.00881808614871 | 4863 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.003 | 0.964 | 21.25 | 1.0179640718562875 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 1.252 | 0.902 | 4708.588235294118 | 0.9190126291618829 | 5123.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.025 | 0.953 | 5001.882352941177 | 1.058480842482635 | 4725.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.958 | 0.984 | 24.8125 | 1.1710914454277286 | 21.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 0.96 | 0.891 | 5102.058823529412 | 1.0414115217443507 | 4899.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.973 | 0.959 | 4836.529411764706 | 0.9858987733371704 | 4905.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.848 | 0.957 | 18.35 | 1.1504702194357366 | 15.95 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.365 | 0.949 | 699.3939393939394 | 0.6487154983416719 | 1078.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 2.239 | 0.975 | 1591.125 | 0.6501021450459653 | 2447.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 208 | 185.5 | - | 24.470588235294116 | 1.1212938005390836 | 21.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 164 | 146.5 | - | 18.22222222222222 | 1.1194539249146758 | 16.27777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 190.5 | 146 | - | 22.41176470588235 | 1.3047945205479452 | 17.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 170 | 167 | - | 21.25 | 1.0179640718562875 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 198.5 | 169.5 | - | 24.8125 | 1.1710914454277286 | 21.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 183.5 | 159.5 | - | 18.35 | 1.1504702194357366 | 15.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43376 | 43241 | - | 5103.058823529412 | 1.003122036955667 | 5087.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12382.5 | 20752.5 | - | 1375.8333333333333 | 0.5966750993856161 | 2305.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 39478 | 41880 | - | 4155.578947368421 | 0.9426456542502388 | 4408.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40023 | 43550 | - | 4708.588235294118 | 0.9190126291618829 | 5123.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43367.5 | 41643 | - | 5102.058823529412 | 1.0414115217443507 | 4899.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11540 | 17789 | - | 699.3939393939394 | 0.6487154983416719 | 1078.121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |

