================================================================================================
完成时间：2026-10-10 10:32:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791599386651-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.2秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:192 | P2:641 / P3:545 | 56.818 | 211.5 | 641 | 0.977 | 0.94 | 26.470588235294116 | 1.3888888888888888 | 19.058823529411764 | 0 | P2 噪声波动值超过上限 |
| 2 | 2 | B类合格 | P2:184 / P3:184 | P2:465 / P3:449 | 70.701 | 225.5 | 465 | 1.627 | 0.959 | 19.58823529411765 | 1.0846905537459284 | 18.058823529411764 | 0 | P2 噪声波动值超过上限 |
| 3 | 3 | A类合格 | P2:176 / P3:152 | P2:561 / P3:529 | 67.812 | 207 | 561 | 0.993 | 0.932 | 21.529411764705884 | 1.1473354231974922 | 18.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 4 | 4 | A类合格 | P2:152 / P3:160 | P2:529 / P3:401 | 66.228 | 200.5 | 529 | 0.945 | 0.954 | 25.176470588235293 | 1.009433962264151 | 24.941176470588236 | 0 | 全部工序满足 A 类限值 |
| 5 | 5 | A类合格 | P2:176 / P3:168 | P2:481 / P3:465 | 70.359 | 207 | 481 | 1.014 | 0.951 | 22.75 | 0.9578947368421052 | 23.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 6 | B类合格 | P2:176 / P3:184 | P2:497 / P3:385 | 64.824 | 240.5 | 497 | 1.546 | 0.957 | 19.944444444444443 | 1.2294520547945205 | 16.22222222222222 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-10-10 10:30:50 | 窗口结束：2026-10-10 10:31:10 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 184 | 641 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 184 | 465 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 176 | 561 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 152 | 529 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 176 | 481 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 176 | 497 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 192 | 641 |
| 1 | P3 | 192 | 192 | 192 | 545 |
| 2 | P2 | 152 | 184 | 184 | 465 |
| 2 | P3 | 144 | 184 | 184 | 449 |
| 3 | P2 | 152 | 176 | 176 | 561 |
| 3 | P3 | 152 | 152 | 160 | 529 |
| 4 | P2 | 136 | 152 | 192 | 529 |
| 4 | P3 | 136 | 160 | 184 | 401 |
| 5 | P2 | 160 | 176 | 192 | 481 |
| 5 | P3 | 160 | 168 | 184 | 465 |
| 6 | P2 | 176 | 176 | 176 | 497 |
| 6 | P3 | 160 | 184 | 192 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:41 | 2026-10-10 10:31:41 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:41 | 2026-10-10 10:31:41 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:41 | 2026-10-10 10:31:41 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:35 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:40 | 2026-10-10 10:31:41 | 2026-10-10 10:31:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.888 | 0.951 | 26.470588235294116 | 1.3888888888888888 | 19.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.982 | 0.929 | 4569.8421052631575 | 1.0033627623185726 | 4554.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.994 | 0.939 | 5104 | 1.0234481721454263 | 4987.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.87 | 0.977 | 19.58823529411765 | 1.0846905537459284 | 18.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.673 | 0.922 | 1304.6842105263158 | 0.5976133076181293 | 2183.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.178 | 0.985 | 1653.3529411764705 | 0.6109951741228642 | 2706 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.911 | 0.92 | 21.529411764705884 | 1.1473354231974922 | 18.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.993 | 0.915 | 4382.888888888889 | 0.9293438567558017 | 4716.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.172 | 0.962 | 4896.058823529412 | 1.0093252813348854 | 4850.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.957 | 0.959 | 25.176470588235293 | 1.009433962264151 | 24.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.955 | 0.928 | 4707.941176470588 | 0.9186332124328543 | 5124.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.039 | 0.974 | 5001 | 1.0582414299584257 | 4725.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.044 | 0.97 | 22.75 | 0.9578947368421052 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.013 | 0.912 | 5101.117647058823 | 1.031141498216409 | 4947.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.978 | 0.971 | 5136.0625 | 0.985855847209559 | 5209.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.818 | 0.972 | 19.944444444444443 | 1.2294520547945205 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.552 | 0.938 | 1099.7142857142858 | 0.6446156422709763 | 1706 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.972 | 0.971 | 1500.3529411764705 | 0.6519272058071772 | 2301.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 225 | 162 | - | 26.470588235294116 | 1.3888888888888888 | 19.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 166.5 | 153.5 | - | 19.58823529411765 | 1.0846905537459284 | 18.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 183 | 159.5 | - | 21.529411764705884 | 1.1473354231974922 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 214 | 212 | - | 25.176470588235293 | 1.009433962264151 | 24.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 182 | 190 | - | 22.75 | 0.9578947368421052 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 179.5 | 146 | - | 19.944444444444443 | 1.2294520547945205 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43413.5 | 43268 | - | 4569.8421052631575 | 1.0033627623185726 | 4554.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12751 | 20740 | - | 1342.2105263157894 | 0.6148023143683703 | 2183.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 39446 | 42445 | - | 4382.888888888889 | 0.9293438567558017 | 4716.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42508.5 | 45391 | - | 5001 | 0.9364962217179618 | 5340.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45419 | 44215 | - | 5343.411764705882 | 1.027230577858193 | 5201.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 11547 | 17913 | - | 1099.7142857142858 | 0.6446156422709763 | 1706 | 在线、无火警、无故障、光源就绪、同步正常 |

