================================================================================================
完成时间：2026-10-10 10:36:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791599614116-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.4秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:561 / P3:497 | 54.475 | 173.5 | 561 | 0.99 | 0.964 | 17.681818181818183 | 1.219435736677116 | 14.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 2 | B类合格 | P2:184 / P3:176 | P2:401 / P3:385 | 51.571 | 180.5 | 401 | 1.526 | 0.952 | 23.764705882352942 | 1.0520833333333333 | 22.58823529411765 | 0 | P2 噪声波动值超过上限 |
| 3 | 3 | A类合格 | P2:160 / P3:176 | P2:497 / P3:481 | 49.365 | 173.5 | 497 | 1.132 | 0.943 | 27.058823529411764 | 1.373134328358209 | 19.705882352941178 | 0 | 全部工序满足 A 类限值 |
| 4 | 4 | B类合格 | P2:176 / P3:192 | P2:449 / P3:369 | 52.255 | 183 | 449 | 1.088 | 0.955 | 29.75 | 1.3717579250720462 | 21.6875 | 0 | P3 噪声波动值超过上限 |
| 5 | 5 | A类合格 | P2:176 / P3:168 | P2:465 / P3:433 | 52.453 | 168 | 465 | 1.005 | 0.949 | 23.8125 | 1.1981132075471699 | 19.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 6 | A类合格 | P2:144 / P3:136 | P2:449 / P3:289 | 46.257 | 141 | 449 | 1.425 | 0.962 | 11.294117647058824 | 1.2113564668769716 | 9.323529411764707 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 10:34:37 | 窗口结束：2026-10-10 10:34:57 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 160 | 561 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 732 | 184 | 401 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 160 | 497 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 176 | 449 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 176 | 465 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 744 | 144 | 449 | 136 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 561 |
| 1 | P3 | 152 | 152 | 168 | 497 |
| 2 | P2 | 168 | 184 | 184 | 401 |
| 2 | P3 | 152 | 176 | 176 | 385 |
| 3 | P2 | 160 | 160 | 160 | 497 |
| 3 | P3 | 176 | 176 | 176 | 481 |
| 4 | P2 | 128 | 176 | 176 | 449 |
| 4 | P3 | 136 | 192 | 192 | 369 |
| 5 | P2 | 152 | 176 | 192 | 465 |
| 5 | P3 | 144 | 168 | 168 | 433 |
| 6 | P2 | 120 | 144 | 152 | 449 |
| 6 | P3 | 136 | 136 | 160 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:22 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 2026-10-10 10:35:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.74 | 0.981 | 17.681818181818183 | 1.219435736677116 | 14.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.99 | 0.961 | 4787.894736842105 | 1.0106542533690326 | 4737.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.644 | 0.955 | 5103.9375 | 1.023127905082877 | 4988.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.822 | 0.962 | 23.764705882352942 | 1.0520833333333333 | 22.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.526 | 0.932 | 1452.1052631578948 | 0.604381161007667 | 2402.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.627 | 0.966 | 1622.9411764705883 | 0.604381161007667 | 2685.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.967 | 0.946 | 27.058823529411764 | 1.373134328358209 | 19.705882352941178 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.132 | 0.911 | 4860.588235294118 | 0.9079122303897331 | 5353.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.511 | 0.967 | 4860.588235294118 | 0.9955541633031724 | 4882.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.81 | 0.97 | 29.75 | 1.3717579250720462 | 21.6875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.088 | 0.941 | 5200.176470588235 | 0.9628383161792735 | 5400.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.901 | 0.953 | 4914.35294117647 | 1.0606068300114257 | 4633.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.788 | 0.959 | 23.8125 | 1.1981132075471699 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.005 | 0.896 | 5347.117647058823 | 1.0089125174809652 | 5299.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.107 | 0.986 | 4810.411764705882 | 0.9857876464631853 | 4879.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.837 | 0.986 | 11.294117647058824 | 1.2113564668769716 | 9.323529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.425 | 0.934 | 790.28125 | 0.6467774936061381 | 1221.875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.342 | 0.971 | 1487.5882352941176 | 0.6467774936061381 | 2300 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11 | 194.5 | 159.5 | - | 17.681818181818183 | 1.219435736677116 | 14.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 202 | 192 | - | 23.764705882352942 | 1.0520833333333333 | 22.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 230 | 167.5 | - | 27.058823529411764 | 1.373134328358209 | 19.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 238 | 173.5 | - | 29.75 | 1.3717579250720462 | 21.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 190.5 | 159 | - | 23.8125 | 1.1981132075471699 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 192 | 158.5 | - | 11.294117647058824 | 1.2113564668769716 | 9.323529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45485 | 45005.5 | - | 4787.894736842105 | 1.0106542533690326 | 4737.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13795 | 22825 | - | 1452.1052631578948 | 0.604381161007667 | 2402.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41315 | 45505.5 | - | 4860.588235294118 | 0.9079122303897331 | 5353.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44201.5 | 45907.5 | - | 5200.176470588235 | 0.9628383161792735 | 5400.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45450.5 | 45049 | - | 5347.117647058823 | 1.0089125174809652 | 5299.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 12644.5 | 19550 | - | 790.28125 | 0.6467774936061381 | 1221.875 | 在线、无火警、无故障、光源就绪、同步正常 |

