================================================================================================
完成时间：2026-10-10 11:38:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791603372008-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:657 / P3:545 | 56.497 | 168 | 657 | 0.971 | 0.945 | 23.944444444444443 | 1.2789317507418398 | 18.72222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 2 | A类合格 | P2:176 / P3:160 | P2:433 / P3:401 | 56.952 | 195.5 | 433 | 1.652 | 0.94 | 21.58823529411765 | 1.2152317880794703 | 17.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 3 | 3 | A类合格 | P2:176 / P3:176 | P2:561 / P3:545 | 58.336 | 202.5 | 561 | 0.991 | 0.962 | 24.823529411764707 | 1.3525641025641026 | 18.352941176470587 | 0 | 全部工序满足 A 类限值 |
| 4 | 4 | A类合格 | P2:168 / P3:176 | P2:449 / P3:353 | 51.422 | 170 | 449 | 0.978 | 0.949 | 29.25 | 1.3333333333333333 | 21.9375 | 0 | 全部工序满足 A 类限值 |
| 5 | 5 | B类合格 | P2:184 / P3:168 | P2:497 / P3:481 | 56.474 | 228.5 | 497 | 1.015 | 0.955 | 22.5625 | 1.2801418439716312 | 17.625 | 0 | P2 噪声波动值超过上限 |
| 6 | 6 | A类合格 | P2:160 / P3:176 | P2:497 / P3:321 | 47.329 | 155.5 | 497 | 1.562 | 0.957 | 18.5 | 1.121212121212121 | 16.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 11:37:15 | 窗口结束：2026-10-10 11:37:35 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 176 | 657 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 176 | 433 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 176 | 561 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 828 | 168 | 449 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 184 | 497 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 160 | 497 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 184 | 657 |
| 1 | P3 | 136 | 168 | 176 | 545 |
| 2 | P2 | 152 | 176 | 176 | 433 |
| 2 | P3 | 152 | 160 | 160 | 401 |
| 3 | P2 | 160 | 176 | 176 | 561 |
| 3 | P3 | 168 | 176 | 184 | 545 |
| 4 | P2 | 160 | 168 | 176 | 449 |
| 4 | P3 | 176 | 176 | 200 | 353 |
| 5 | P2 | 184 | 184 | 184 | 497 |
| 5 | P3 | 168 | 168 | 168 | 481 |
| 6 | P2 | 144 | 160 | 168 | 497 |
| 6 | P3 | 144 | 176 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:06 | 2026-10-10 11:38:06 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:06 | 2026-10-10 11:38:06 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:06 | 2026-10-10 11:38:06 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:06 | 2026-10-10 11:38:06 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:00 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 2026-10-10 11:38:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.782 | 0.95 | 23.944444444444443 | 1.2789317507418398 | 18.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.971 | 0.938 | 5.8856256599788805 | 1.0084585722201491 | 5.836259239704329 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.629 | 0.949 | 124.25038402457757 | 1.0229667008131933 | 121.46082949308756 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.802 | 0.953 | 21.58823529411765 | 1.2152317880794703 | 17.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.652 | 0.906 | 1527.5555555555557 | 0.6052388289676425 | 2523.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.616 | 0.965 | 1617.4117647058824 | 0.6052388289676425 | 2672.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.739 | 0.972 | 24.823529411764707 | 1.3525641025641026 | 18.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.991 | 0.934 | 4413.526315789473 | 0.9232403747701725 | 4780.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.52 | 0.976 | 5241.0625 | 1.00935243139143 | 5192.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.675 | 0.973 | 29.25 | 1.3333333333333333 | 21.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.978 | 0.907 | 4985.117647058823 | 0.9360689236206992 | 5325.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.909 | 0.968 | 4985.117647058823 | 1.05960240060015 | 4704.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.74 | 0.967 | 22.5625 | 1.2801418439716312 | 17.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.015 | 0.919 | 5293.588235294118 | 1.0066107382550336 | 5258.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.129 | 0.976 | 4820.35294117647 | 0.9856979611475312 | 4890.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.855 | 0.969 | 18.5 | 1.121212121212121 | 16.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.562 | 0.926 | 0.6856623061595772 | 0.9964245247387636 | 0.688122671749112 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.351 | 0.981 | 20.983050847457626 | 0.6403724298461141 | 32.766949152542374 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 215.5 | 168.5 | - | 23.944444444444443 | 1.2789317507418398 | 18.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 183.5 | 151 | - | 21.58823529411765 | 1.2152317880794703 | 17.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 211 | 156 | - | 24.823529411764707 | 1.3525641025641026 | 18.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 234 | 175.5 | - | 29.25 | 1.3333333333333333 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 180.5 | 141 | - | 22.5625 | 1.2801418439716312 | 17.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 166.5 | 148.5 | - | 18.5 | 1.121212121212121 | 16.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 6984.5 | 44589.5 | 44215.5 | - | 6.384064714725463 | 1.0084585722201491 | 6.330517574629537 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13748 | 22715 | - | 1527.5555555555557 | 0.6052388289676425 | 2523.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 41928.5 | 45414.5 | - | 4413.526315789473 | 0.9232403747701725 | 4780.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42373.5 | 45267.5 | - | 4985.117647058823 | 0.9360689236206992 | 5325.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44995.5 | 44700 | - | 5293.588235294118 | 1.0066107382550336 | 5258.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 12806.5 | 19435.5 | 19648 | - | 1.5176277671494944 | 0.9891846498371335 | 1.534220903447468 | 在线、无火警、无故障、光源就绪、同步正常 |

